<!doctype html>
<html>
<head>
    <meta charset="utf-8" />
    <style>html, body {height: 100%;}</style>
</head>
<body>
    <div style="height:780px; width:100%;">                        <script>window.PlotlyConfig = {MathJaxConfig: 'local'};</script>
        <script charset="utf-8" src="https://cdn.plot.ly/plotly-4.1.1.min.js" integrity="sha256-O24V1F27f8pb0glCkelh3cVHLNiHAJ5gCaVtq2aNch8=" crossorigin="anonymous"></script>                <div id="68708768-30f5-402b-b5cc-5ae37fc18f47" class="plotly-graph-div" style="height:100%; width:100%;"></div>            <script>                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("68708768-30f5-402b-b5cc-5ae37fc18f47")) {                    Plotly.newPlot(                        "68708768-30f5-402b-b5cc-5ae37fc18f47",                        [{"hoverinfo":"text","line":{"color":"#1f77b4","width":2.5},"mode":"lines","name":"Feeder F1","text":["l001 | feeder F1 | abc_95 | 40 m | max loading 47% | Green","l001 | feeder F1 | abc_95 | 40 m | max loading 47% | Green",null,"l002 | feeder F1 | abc_95 | 40 m | max loading 47% | Green","l002 | feeder F1 | abc_95 | 40 m | max loading 47% | Green",null,"l003 | feeder F1 | abc_95 | 40 m | max loading 44% | Green","l003 | feeder F1 | abc_95 | 40 m | max loading 44% | Green",null,"l004 | feeder F1 | abc_95 | 40 m | max loading 42% | Green","l004 | feeder F1 | abc_95 | 40 m | max loading 42% | Green",null,"l005 | feeder F1 | abc_95 | 40 m | max loading 42% | Green","l005 | feeder F1 | abc_95 | 40 m | max loading 42% | Green",null,"l006 | feeder F1 | abc_95 | 40 m | max loading 40% | Green","l006 | feeder F1 | abc_95 | 40 m | max loading 40% | Green",null,"l007 | feeder F1 | abc_95 | 40 m | max loading 26% | Green","l007 | feeder F1 | abc_95 | 40 m | max loading 26% | Green",null,"l008 | feeder F1 | abc_95 | 40 m | max loading 25% | Green","l008 | feeder F1 | abc_95 | 40 m | max loading 25% | Green",null,"l009 | feeder F1 | abc_95 | 40 m | max loading 25% | Green","l009 | feeder F1 | abc_95 | 40 m | max loading 25% | Green",null,"l010 | feeder F1 | abc_95 | 40 m | max loading 22% | Green","l010 | feeder F1 | abc_95 | 40 m | max loading 22% | Green",null,"l011 | feeder F1 | abc_95 | 40 m | max loading 20% | Green","l011 | feeder F1 | abc_95 | 40 m | max loading 20% | Green",null,"l012 | feeder F1 | abc_95 | 40 m | max loading 13% | Green","l012 | feeder F1 | abc_95 | 40 m | max loading 13% | Green",null,"l013 | feeder F1 | abc_95 | 40 m | max loading 9% | Green","l013 | feeder F1 | abc_95 | 40 m | max loading 9% | Green",null,"l014 | feeder F1 | abc_95 | 40 m | max loading 7% | Green","l014 | feeder F1 | abc_95 | 40 m | max loading 7% | Green",null,"l015 | feeder F1 | svc_16 | 18 m | max loading 8% | Green","l015 | feeder F1 | svc_16 | 18 m | max loading 8% | Green",null,"l016 | feeder F1 | svc_16 | 23 m | max loading 4% | Green","l016 | feeder F1 | svc_16 | 23 m | max loading 4% | Green",null,"l017 | feeder F1 | svc_16 | 26 m | max loading 4% | Green","l017 | feeder F1 | svc_16 | 26 m | max loading 4% | Green",null,"l018 | feeder F1 | svc_16 | 27 m | max loading 8% | Green","l018 | feeder F1 | svc_16 | 27 m | max loading 8% | Green",null,"l019 | feeder F1 | svc_16 | 24 m | max loading 8% | Green","l019 | feeder F1 | svc_16 | 24 m | max loading 8% | Green",null,"l020 | feeder F1 | svc_16 | 17 m | max loading 5% | Green","l020 | feeder F1 | svc_16 | 17 m | max loading 5% | Green",null,"l021 | feeder F1 | svc_16 | 30 m | max loading 4% | Green","l021 | feeder F1 | svc_16 | 30 m | max loading 4% | Green",null,"l022 | feeder F1 | svc_16 | 28 m | max loading 7% | Green","l022 | feeder F1 | svc_16 | 28 m | max loading 7% | Green",null,"l023 | feeder F1 | svc_16 | 16 m | max loading 9% | Green","l023 | feeder F1 | svc_16 | 16 m | max loading 9% | Green",null,"l024 | feeder F1 | svc_16 | 32 m | max loading 5% | Green","l024 | feeder F1 | svc_16 | 32 m | max loading 5% | Green",null,"l025 | feeder F1 | svc_16 | 22 m | max loading 6% | Green","l025 | feeder F1 | svc_16 | 22 m | max loading 6% | Green",null,"l026 | feeder F1 | svc_16 | 16 m | max loading 5% | Green","l026 | feeder F1 | svc_16 | 16 m | max loading 5% | Green",null,"l027 | feeder F1 | svc_16 | 23 m | max loading 8% | Green","l027 | feeder F1 | svc_16 | 23 m | max loading 8% | Green",null,"l028 | feeder F1 | svc_16 | 22 m | max loading 10% | Green","l028 | feeder F1 | svc_16 | 22 m | max loading 10% | Green",null,"l029 | feeder F1 | svc_16 | 21 m | max loading 8% | Green","l029 | feeder F1 | svc_16 | 21 m | max loading 8% | Green",null,"l030 | feeder F1 | svc_16 | 29 m | max loading 5% | Green","l030 | feeder F1 | svc_16 | 29 m | max loading 5% | Green",null,"l031 | feeder F1 | svc_16 | 24 m | max loading 5% | Green","l031 | feeder F1 | svc_16 | 24 m | max loading 5% | Green",null,"l032 | feeder F1 | svc_16 | 30 m | max loading 6% | Green","l032 | feeder F1 | svc_16 | 30 m | max loading 6% | Green",null,"l033 | feeder F1 | svc_16 | 35 m | max loading 6% | Green","l033 | feeder F1 | svc_16 | 35 m | max loading 6% | Green",null,"l034 | feeder F1 | svc_16 | 18 m | max loading 6% | Green","l034 | feeder F1 | svc_16 | 18 m | max loading 6% | Green",null,"l035 | feeder F1 | svc_16 | 23 m | max loading 5% | Green","l035 | feeder F1 | svc_16 | 23 m | max loading 5% | Green",null,"l036 | feeder F1 | svc_16 | 34 m | max loading 10% | Green","l036 | feeder F1 | svc_16 | 34 m | max loading 10% | Green",null,"l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l038 | feeder F1 | svc_16 | 15 m | max loading 8% | Green","l038 | feeder F1 | svc_16 | 15 m | max loading 8% | Green",null,"l039 | feeder F1 | svc_16 | 19 m | max loading 8% | Green","l039 | feeder F1 | svc_16 | 19 m | max loading 8% | Green",null,"l040 | feeder F1 | svc_16 | 27 m | max loading 10% | Green","l040 | feeder F1 | svc_16 | 27 m | max loading 10% | Green",null,"l041 | feeder F1 | abc_50 | 40 m | max loading 15% | Green","l041 | feeder F1 | abc_50 | 40 m | max loading 15% | Green",null,"l042 | feeder F1 | abc_50 | 40 m | max loading 13% | Green","l042 | feeder F1 | abc_50 | 40 m | max loading 13% | Green",null,"l043 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l043 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l044 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l044 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l045 | feeder F1 | abc_50 | 40 m | max loading 8% | Green","l045 | feeder F1 | abc_50 | 40 m | max loading 8% | Green",null,"l046 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l046 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l047 | feeder F1 | svc_16 | 26 m | max loading 5% | Green","l047 | feeder F1 | svc_16 | 26 m | max loading 5% | Green",null,"l048 | feeder F1 | svc_16 | 22 m | max loading 4% | Green","l048 | feeder F1 | svc_16 | 22 m | max loading 4% | Green",null,"l049 | feeder F1 | svc_16 | 26 m | max loading 10% | Green","l049 | feeder F1 | svc_16 | 26 m | max loading 10% | Green",null,"l050 | feeder F1 | svc_16 | 30 m | max loading 4% | Green","l050 | feeder F1 | svc_16 | 30 m | max loading 4% | Green",null,"l051 | feeder F1 | svc_16 | 18 m | max loading 9% | Green","l051 | feeder F1 | svc_16 | 18 m | max loading 9% | Green",null,"l052 | feeder F1 | svc_16 | 26 m | max loading 7% | Green","l052 | feeder F1 | svc_16 | 26 m | max loading 7% | Green",null,"l053 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l053 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l054 | feeder F1 | abc_50 | 40 m | max loading 7% | Green","l054 | feeder F1 | abc_50 | 40 m | max loading 7% | Green",null,"l055 | feeder F1 | abc_50 | 40 m | max loading 6% | Green","l055 | feeder F1 | abc_50 | 40 m | max loading 6% | Green",null,"l056 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l056 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l057 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l057 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l058 | feeder F1 | svc_16 | 28 m | max loading 8% | Green","l058 | feeder F1 | svc_16 | 28 m | max loading 8% | Green",null,"l059 | feeder F1 | svc_16 | 16 m | max loading 6% | Green","l059 | feeder F1 | svc_16 | 16 m | max loading 6% | Green",null,"l060 | feeder F1 | svc_16 | 16 m | max loading 4% | Green","l060 | feeder F1 | svc_16 | 16 m | max loading 4% | Green",null,"l061 | feeder F1 | svc_16 | 22 m | max loading 8% | Green","l061 | feeder F1 | svc_16 | 22 m | max loading 8% | Green",null,"l062 | feeder F1 | svc_16 | 18 m | max loading 7% | Green","l062 | feeder F1 | svc_16 | 18 m | max loading 7% | Green",null],"x":[0.0,40.0,null,40.0,80.0,null,80.0,120.0,null,120.0,160.0,null,160.0,200.0,null,200.0,240.0,null,240.0,280.0,null,280.0,320.0,null,320.0,360.0,null,360.0,400.0,null,400.0,440.0,null,440.0,480.0,null,480.0,520.0,null,520.0,560.0,null,80.0,80.6,null,80.0,100.0,null,120.0,99.0,null,120.0,124.9,null,160.0,172.6,null,160.0,151.3,null,200.0,210.4,null,200.0,192.6,null,240.0,235.5,null,240.0,259.9,null,280.0,265.2,null,280.0,273.3,null,320.0,331.7,null,320.0,324.1,null,360.0,380.9,null,360.0,333.2,null,400.0,420.8,null,400.0,371.0,null,440.0,446.7,null,440.0,451.6,null,480.0,500.9,null,480.0,448.0,null,520.0,500.2,null,520.0,528.2,null,560.0,541.4,null,560.0,542.5,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,244.6,null,240.0,257.0,null,240.0,241.5,null,240.0,267.4,null,240.0,257.3,null,240.0,246.1,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,417.1,null,440.0,440.2,null,440.0,443.1,null,440.0,461.2,null,440.0,443.9,null],"y":[0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,17.8,null,0.0,12.2,null,0.0,-15.7,null,0.0,26.3,null,0.0,19.8,null,0.0,14.4,null,0.0,-27.7,null,0.0,26.6,null,0.0,-15.3,null,0.0,-25.5,null,0.0,16.8,null,0.0,-15.0,null,0.0,19.3,null,0.0,21.1,null,0.0,4.3,null,0.0,-12.0,null,0.0,-12.4,null,0.0,-7.3,null,0.0,34.3,null,0.0,-13.8,null,0.0,8.8,null,0.0,-11.1,null,0.0,-4.7,null,0.0,12.6,null,0.0,-0.1,null,0.0,-20.8,null,0.0,40.0,null,40.0,80.0,null,80.0,120.0,null,120.0,160.0,null,160.0,200.0,null,200.0,240.0,null,40.0,14.8,null,80.0,94.4,null,120.0,146.3,null,160.0,172.7,null,200.0,194.0,null,240.0,265.0,null,0.0,-40.0,null,-40.0,-80.0,null,-80.0,-120.0,null,-120.0,-160.0,null,-160.0,-200.0,null,-40.0,-23.1,null,-80.0,-63.7,null,-120.0,-103.9,null,-160.0,-155.8,null,-200.0,-182.8,null],"type":"scatter","visible":true},{"hoverinfo":"text","line":{"color":"#ff7f0e","width":2.5},"mode":"lines","name":"Feeder F2","text":["l063 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l063 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l064 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l064 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l065 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l065 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l066 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l066 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l067 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l067 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l068 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l068 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l069 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l069 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l070 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l070 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l071 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l071 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l072 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l072 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l073 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l073 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l074 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l074 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l075 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l075 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l076 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l076 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l077 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l077 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l078 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l078 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l079 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l079 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l080 | feeder F2 | abc_95 | 40 m | max loading 21% | Green","l080 | feeder F2 | abc_95 | 40 m | max loading 21% | Green",null,"l081 | feeder F2 | abc_95 | 40 m | max loading 21% | Green","l081 | feeder F2 | abc_95 | 40 m | max loading 21% | Green",null,"l082 | feeder F2 | abc_95 | 40 m | max loading 20% | Green","l082 | feeder F2 | abc_95 | 40 m | max loading 20% | Green",null,"l083 | feeder F2 | abc_50 | 20 m | max loading 9% | Green","l083 | feeder F2 | abc_50 | 20 m | max loading 9% | Green",null,"l084 | feeder F2 | svc_16 | 24 m | max loading 10% | Green","l084 | feeder F2 | svc_16 | 24 m | max loading 10% | Green",null,"l085 | feeder F2 | svc_16 | 24 m | max loading 6% | Green","l085 | feeder F2 | svc_16 | 24 m | max loading 6% | Green",null,"l086 | feeder F2 | svc_16 | 28 m | max loading 6% | Green","l086 | feeder F2 | svc_16 | 28 m | max loading 6% | Green",null,"l087 | feeder F2 | svc_16 | 20 m | max loading 4% | Green","l087 | feeder F2 | svc_16 | 20 m | max loading 4% | Green",null,"l088 | feeder F2 | svc_16 | 24 m | max loading 5% | Green","l088 | feeder F2 | svc_16 | 24 m | max loading 5% | Green",null,"l089 | feeder F2 | svc_16 | 26 m | max loading 9% | Green","l089 | feeder F2 | svc_16 | 26 m | max loading 9% | Green",null,"l090 | feeder F2 | svc_16 | 34 m | max loading 4% | Green","l090 | feeder F2 | svc_16 | 34 m | max loading 4% | Green",null,"l091 | feeder F2 | svc_16 | 32 m | max loading 9% | Green","l091 | feeder F2 | svc_16 | 32 m | max loading 9% | Green",null,"l092 | feeder F2 | abc_50 | 20 m | max loading 28% | Green","l092 | feeder F2 | abc_50 | 20 m | max loading 28% | Green",null],"x":[0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,20.0,null,0.0,1.1,null,0.0,-21.3,null,0.0,-15.9,null,0.0,12.9,null,0.0,9.8,null,0.0,16.7,null,0.0,32.9,null,0.0,-32.1,null,0.0,20.0,null],"y":[0.0,-40.0,null,-40.0,-80.0,null,-80.0,-120.0,null,-120.0,-160.0,null,-160.0,-200.0,null,-200.0,-240.0,null,-240.0,-280.0,null,-280.0,-320.0,null,-320.0,-360.0,null,-360.0,-400.0,null,-400.0,-440.0,null,-440.0,-480.0,null,-480.0,-520.0,null,-520.0,-560.0,null,-560.0,-600.0,null,-600.0,-640.0,null,-640.0,-680.0,null,-680.0,-720.0,null,-720.0,-760.0,null,-760.0,-800.0,null,-400.0,-400.0,null,-680.0,-655.6,null,-680.0,-670.1,null,-720.0,-742.9,null,-720.0,-735.3,null,-760.0,-737.8,null,-760.0,-779.9,null,-800.0,-806.5,null,-800.0,-796.2,null,-800.0,-800.0,null],"type":"scatter","visible":true},{"hoverinfo":"text","line":{"color":"#2ca02c","width":2.5},"mode":"lines","name":"Feeder F3","text":["l093 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l093 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l094 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l094 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l095 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l095 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l096 | feeder F3 | abc_50 | 40 m | max loading 36% | Green","l096 | feeder F3 | abc_50 | 40 m | max loading 36% | Green",null,"l097 | feeder F3 | abc_50 | 40 m | max loading 12% | Green","l097 | feeder F3 | abc_50 | 40 m | max loading 12% | Green",null,"l098 | feeder F3 | abc_50 | 40 m | max loading 10% | Green","l098 | feeder F3 | abc_50 | 40 m | max loading 10% | Green",null,"l099 | feeder F3 | abc_50 | 40 m | max loading 7% | Green","l099 | feeder F3 | abc_50 | 40 m | max loading 7% | Green",null,"l100 | feeder F3 | abc_50 | 40 m | max loading 4% | Green","l100 | feeder F3 | abc_50 | 40 m | max loading 4% | Green",null,"l101 | feeder F3 | svc_16 | 15 m | max loading 12% | Green","l101 | feeder F3 | svc_16 | 15 m | max loading 12% | Green",null,"l102 | feeder F3 | svc_16 | 31 m | max loading 12% | Green","l102 | feeder F3 | svc_16 | 31 m | max loading 12% | Green",null,"l103 | feeder F3 | svc_16 | 30 m | max loading 12% | Green","l103 | feeder F3 | svc_16 | 30 m | max loading 12% | Green",null,"l104 | feeder F3 | svc_16 | 25 m | max loading 15% | Green","l104 | feeder F3 | svc_16 | 25 m | max loading 15% | Green",null,"l105 | feeder F3 | abc_50 | 20 m | max loading 20% | Green","l105 | feeder F3 | abc_50 | 20 m | max loading 20% | Green",null,"l106 | feeder F3 | svc_16 | 26 m | max loading 5% | Green","l106 | feeder F3 | svc_16 | 26 m | max loading 5% | Green",null,"l107 | feeder F3 | svc_16 | 33 m | max loading 8% | Green","l107 | feeder F3 | svc_16 | 33 m | max loading 8% | Green",null,"l108 | feeder F3 | svc_16 | 19 m | max loading 7% | Green","l108 | feeder F3 | svc_16 | 19 m | max loading 7% | Green",null,"l109 | feeder F3 | svc_16 | 34 m | max loading 7% | Green","l109 | feeder F3 | svc_16 | 34 m | max loading 7% | Green",null,"l110 | feeder F3 | svc_16 | 23 m | max loading 7% | Green","l110 | feeder F3 | svc_16 | 23 m | max loading 7% | Green",null,"l111 | feeder F3 | svc_16 | 28 m | max loading 7% | Green","l111 | feeder F3 | svc_16 | 28 m | max loading 7% | Green",null],"x":[0.0,-28.3,null,-28.3,-56.6,null,-56.6,-84.9,null,-84.9,-113.1,null,-113.1,-141.4,null,-141.4,-169.7,null,-169.7,-198.0,null,-198.0,-226.3,null,-84.9,-77.2,null,-113.1,-85.6,null,-141.4,-151.2,null,-113.1,-126.1,null,-113.1,-93.1,null,-169.7,-192.4,null,-169.7,-202.7,null,-198.0,-181.6,null,-198.0,-225.8,null,-226.3,-243.4,null,-226.3,-228.2,null],"y":[0.0,28.3,null,28.3,56.6,null,56.6,84.9,null,84.9,113.1,null,113.1,141.4,null,141.4,169.7,null,169.7,198.0,null,198.0,226.3,null,84.9,97.8,null,113.1,99.5,null,141.4,113.5,null,113.1,92.1,null,113.1,113.1,null,169.7,157.4,null,169.7,174.6,null,198.0,207.0,null,198.0,217.2,null,226.3,210.3,null,226.3,254.6,null],"type":"scatter","visible":true},{"hoverinfo":"text","marker":{"color":"#777777","line":{"color":"black","width":0.5},"size":6,"symbol":"circle"},"mode":"markers","name":"Customers","text":["C037 (h037) | feeder F1 | phase B | 658 m\u003cbr\u003emin 216 V (0.938 pu) | 1.25 h below limit | Amber","C032 (h032) | feeder F1 | phase B | 506 m\u003cbr\u003emin 216 V (0.941 pu) | 0.0 h below limit | Green","C034 (h034) | feeder F1 | phase B | 536 m\u003cbr\u003emin 217 V (0.942 pu) | 0.0 h below limit | Green | PV in pv50","C033 (h033) | feeder F1 | phase B | 508 m\u003cbr\u003emin 217 V (0.943 pu) | 0.0 h below limit | Green | PV in pv50","C031 (h031) | feeder F1 | phase B | 458 m\u003cbr\u003emin 217 V (0.943 pu) | 0.0 h below limit | Green","C030 (h030) | feeder F1 | phase B | 430 m\u003cbr\u003emin 218 V (0.946 pu) | 0.0 h below limit | Green","C023 (h023) | feeder F1 | phase B | 540 m\u003cbr\u003emin 218 V (0.947 pu) | 0.0 h below limit | Green | PV in pv50","C021 (h021) | feeder F1 | phase B | 503 m\u003cbr\u003emin 218 V (0.948 pu) | 0.0 h below limit | Green","C018 (h018) | feeder F1 | phase B | 430 m\u003cbr\u003emin 218 V (0.950 pu) | 0.0 h below limit | Green","C014 (h014) | feeder F1 | phase B | 342 m\u003cbr\u003emin 219 V (0.954 pu) | 0.0 h below limit | Green","C013 (h013) | feeder F1 | phase B | 343 m\u003cbr\u003emin 220 V (0.954 pu) | 0.0 h below limit | Green | PV in pv50","C028 (h028) | feeder F1 | phase B | 342 m\u003cbr\u003emin 220 V (0.955 pu) | 0.0 h below limit | Green","C011 (h011) | feeder F1 | phase B | 302 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green | PV in pv50","C027 (h027) | feeder F1 | phase B | 306 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green | PV in pv50","C012 (h012) | feeder F1 | phase B | 296 m\u003cbr\u003emin 221 V (0.960 pu) | 0.0 h below limit | Green | PV in pv50","C047 (irrigation_pump) | feeder F2 | phase 3ph | 820 m\u003cbr\u003emin 222 V (0.963 pu) | 0.0 h below limit | Green","C009 (h009) | feeder F1 | phase B | 256 m\u003cbr\u003emin 222 V (0.964 pu) | 0.0 h below limit | Green","C046 (h045) | feeder F2 | phase B | 832 m\u003cbr\u003emin 222 V (0.965 pu) | 0.0 h below limit | Green","C044 (h043) | feeder F2 | phase B | 786 m\u003cbr\u003emin 222 V (0.968 pu) | 0.0 h below limit | Green | PV in pv50","C026 (h026) | feeder F1 | phase A | 587 m\u003cbr\u003emin 223 V (0.969 pu) | 0.0 h below limit | Green | PV in pv50","C025 (h025) | feeder F1 | phase A | 579 m\u003cbr\u003emin 223 V (0.971 pu) | 0.0 h below limit | Green","C022 (h022) | feeder F1 | phase A | 514 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green | PV in pv50","C024 (h024) | feeder F1 | phase A | 535 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green | PV in pv50","C036 (h036) | feeder F1 | phase A | 622 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C007 (h007) | feeder F1 | phase B | 230 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green","C039 (h038) | feeder F2 | phase B | 704 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C035 (h035) | feeder F1 | phase A | 576 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green | PV in pv50","C043 (h042) | feeder F2 | phase A | 784 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green","C019 (h019) | feeder F1 | phase A | 475 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green | PV in pv50","C041 (h040) | feeder F2 | phase A | 748 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C042 (h041) | feeder F2 | phase A | 740 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C040 (h039) | feeder F2 | phase A | 704 m\u003cbr\u003emin 226 V (0.982 pu) | 0.0 h below limit | Green | PV in pv50","C017 (h017) | feeder F1 | phase A | 424 m\u003cbr\u003emin 226 V (0.983 pu) | 0.0 h below limit | Green","C050 (shop3) | feeder F3 | phase A | 230 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C058 (h051) | feeder F3 | phase A | 348 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green | PV in pv50","C015 (h015) | feeder F1 | phase A | 381 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C045 (h044) | feeder F2 | phase C | 834 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C054 (h047) | feeder F3 | phase A | 273 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C049 (shop2) | feeder F3 | phase A | 191 m\u003cbr\u003emin 228 V (0.990 pu) | 0.0 h below limit | Green","C004 (h004) | feeder F1 | phase B | 147 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C052 (grinding_mill) | feeder F3 | phase 3ph | 180 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C038 (borehole_pump) | feeder F2 | phase 3ph | 420 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green","C056 (h049) | feeder F3 | phase C | 314 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C051 (clinic) | feeder F3 | phase C | 185 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C055 (h048) | feeder F3 | phase C | 299 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C029 (h029) | feeder F1 | phase A | 386 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C053 (h046) | feeder F3 | phase C | 266 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C001 (h001) | feeder F1 | phase B | 98 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green","C008 (h008) | feeder F1 | phase A | 228 m\u003cbr\u003emin 231 V (1.006 pu) | 0.0 h below limit | Green","C048 (shop1) | feeder F3 | phase C | 135 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green","C003 (h003) | feeder F1 | phase A | 146 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C057 (h050) | feeder F3 | phase B | 343 m\u003cbr\u003emin 236 V (1.025 pu) | 0.0 h below limit | Green","C002 (h002) | feeder F1 | phase C | 103 m\u003cbr\u003emin 238 V (1.034 pu) | 0.0 h below limit | Green","C005 (h005) | feeder F1 | phase C | 184 m\u003cbr\u003emin 238 V (1.035 pu) | 0.0 h below limit | Green","C006 (h006) | feeder F1 | phase C | 177 m\u003cbr\u003emin 238 V (1.036 pu) | 0.0 h below limit | Green | PV in pv50","C010 (h010) | feeder F1 | phase C | 272 m\u003cbr\u003emin 239 V (1.039 pu) | 0.0 h below limit | Green | PV in pv50","C016 (h016) | feeder F1 | phase C | 389 m\u003cbr\u003emin 239 V (1.040 pu) | 0.0 h below limit | Green | PV in pv50","C020 (h020) | feeder F1 | phase C | 458 m\u003cbr\u003emin 239 V (1.041 pu) | 0.0 h below limit | Green | PV in pv50"],"x":{"dtype":"f8","bdata":"ZmZmZma+e0AzMzMzM8NuQDMzMzMzg3tAmpmZmZkRekDNzMzMzBRwQGZmZmZmtnBAMzMzMzNDf0BmZmZmZk5\u002fQAAAAAAAMHdAmpmZmZlBdEAzMzMzM7t0QAAAAAAAEHBAMzMzMzOTcEAzMzMzM5NuQM3MzMzMFHFAAAAAAAAANEAAAAAAAHBtQM3MzMzMDEDAMzMzMzOzMEAAAAAAAPSAQDMzMzMz64BAAAAAAAAAfECamZmZmYGAQDMzMzMz03xAzczMzMxMakCamZmZmZnxP5qZmZmZsXtAmpmZmZmZI0AzMzMzM+t7QM3MzMzMzC\u002fAzczMzMzMKUDNzMzMzEw1wM3MzMzMTHpAZmZmZmbmYsBmZmZmZoZswGZmZmZmzndAMzMzMzNzQEBmZmZmZlZpwGZmZmZmZlXAmpmZmZk5X0BmZmZmZkZXwAAAAAAAADRAmpmZmZk5bMBmZmZmZoZfwDMzMzMzs2bAAAAAAAAwbkDNzMzMzAxowGZmZmZmJlRAMzMzMzMTaEDNzMzMzExTwAAAAAAAwFhAzczMzMxsbsAAAAAAAABZQDMzMzMzk2VAmpmZmZnpYkBmZmZmZj5wQDMzMzMz03RAmpmZmZk5fEA="},"y":{"dtype":"f8","bdata":"mpmZmZnZZsAAAAAAAJBwQJqZmZmZ2U\u002fAmpmZmZkZN8AAAAAAAEBoQGZmZmZmlmVAzczMzMzMEsCamZmZmZkhQDMzMzMzMx3AmpmZmZkZNUDNzMzMzEwzQJqZmZmZmVdAzczMzMzMMECamZmZmZktQAAAAAAAAC7AAAAAAAAAicCamZmZmZkuwJqZmZmZ4YjAMzMzMzNfiMDNzMzMzMw0wJqZmZmZmbm\u002fMzMzMzMzJsAzMzMzMzMpQJqZmZmZeWPAMzMzMzOzO8DNzMzMzHyEwJqZmZmZ+VnAZmZmZmYOh8BmZmZmZiZBQDMzMzMzN4fAZmZmZmb6hsDNzMzMzPCEwM3MzMzMzCjAAAAAAABgXEAzMzMzM9NvQDMzMzMzMxFAAAAAAAA0icAzMzMzM9NlQAAAAAAA4FhAzczMzMxMOkBmZmZmZkZcQAAAAAAAAHnAZmZmZmYma0BmZmZmZgZXQAAAAAAA4GlAmpmZmZlJYkDNzMzMzKxjQM3MzMzMzDFAmpmZmZmZOkAzMzMzM3NYQGZmZmZmZi\u002fAmpmZmZlJakBmZmZmZmYoQM3MzMzMzDNAzczMzMzMLEAAAAAAAIA5wAAAAAAAACjAmpmZmZmZK8A="},"type":"scatter","visible":true},{"hoverinfo":"text","line":{"color":"#c0c0c0","width":1.5},"mode":"lines","name":"Lines","text":["l001 | feeder F1 | abc_95 | 40 m | max loading 47% | Green","l001 | feeder F1 | abc_95 | 40 m | max loading 47% | Green",null,"l002 | feeder F1 | abc_95 | 40 m | max loading 47% | Green","l002 | feeder F1 | abc_95 | 40 m | max loading 47% | Green",null,"l003 | feeder F1 | abc_95 | 40 m | max loading 44% | Green","l003 | feeder F1 | abc_95 | 40 m | max loading 44% | Green",null,"l004 | feeder F1 | abc_95 | 40 m | max loading 42% | Green","l004 | feeder F1 | abc_95 | 40 m | max loading 42% | Green",null,"l005 | feeder F1 | abc_95 | 40 m | max loading 42% | Green","l005 | feeder F1 | abc_95 | 40 m | max loading 42% | Green",null,"l006 | feeder F1 | abc_95 | 40 m | max loading 40% | Green","l006 | feeder F1 | abc_95 | 40 m | max loading 40% | Green",null,"l007 | feeder F1 | abc_95 | 40 m | max loading 26% | Green","l007 | feeder F1 | abc_95 | 40 m | max loading 26% | Green",null,"l008 | feeder F1 | abc_95 | 40 m | max loading 25% | Green","l008 | feeder F1 | abc_95 | 40 m | max loading 25% | Green",null,"l009 | feeder F1 | abc_95 | 40 m | max loading 25% | Green","l009 | feeder F1 | abc_95 | 40 m | max loading 25% | Green",null,"l010 | feeder F1 | abc_95 | 40 m | max loading 22% | Green","l010 | feeder F1 | abc_95 | 40 m | max loading 22% | Green",null,"l011 | feeder F1 | abc_95 | 40 m | max loading 20% | Green","l011 | feeder F1 | abc_95 | 40 m | max loading 20% | Green",null,"l012 | feeder F1 | abc_95 | 40 m | max loading 13% | Green","l012 | feeder F1 | abc_95 | 40 m | max loading 13% | Green",null,"l013 | feeder F1 | abc_95 | 40 m | max loading 9% | Green","l013 | feeder F1 | abc_95 | 40 m | max loading 9% | Green",null,"l014 | feeder F1 | abc_95 | 40 m | max loading 7% | Green","l014 | feeder F1 | abc_95 | 40 m | max loading 7% | Green",null,"l015 | feeder F1 | svc_16 | 18 m | max loading 8% | Green","l015 | feeder F1 | svc_16 | 18 m | max loading 8% | Green",null,"l016 | feeder F1 | svc_16 | 23 m | max loading 4% | Green","l016 | feeder F1 | svc_16 | 23 m | max loading 4% | Green",null,"l017 | feeder F1 | svc_16 | 26 m | max loading 4% | Green","l017 | feeder F1 | svc_16 | 26 m | max loading 4% | Green",null,"l018 | feeder F1 | svc_16 | 27 m | max loading 8% | Green","l018 | feeder F1 | svc_16 | 27 m | max loading 8% | Green",null,"l019 | feeder F1 | svc_16 | 24 m | max loading 8% | Green","l019 | feeder F1 | svc_16 | 24 m | max loading 8% | Green",null,"l020 | feeder F1 | svc_16 | 17 m | max loading 5% | Green","l020 | feeder F1 | svc_16 | 17 m | max loading 5% | Green",null,"l021 | feeder F1 | svc_16 | 30 m | max loading 4% | Green","l021 | feeder F1 | svc_16 | 30 m | max loading 4% | Green",null,"l022 | feeder F1 | svc_16 | 28 m | max loading 7% | Green","l022 | feeder F1 | svc_16 | 28 m | max loading 7% | Green",null,"l023 | feeder F1 | svc_16 | 16 m | max loading 9% | Green","l023 | feeder F1 | svc_16 | 16 m | max loading 9% | Green",null,"l024 | feeder F1 | svc_16 | 32 m | max loading 5% | Green","l024 | feeder F1 | svc_16 | 32 m | max loading 5% | Green",null,"l025 | feeder F1 | svc_16 | 22 m | max loading 6% | Green","l025 | feeder F1 | svc_16 | 22 m | max loading 6% | Green",null,"l026 | feeder F1 | svc_16 | 16 m | max loading 5% | Green","l026 | feeder F1 | svc_16 | 16 m | max loading 5% | Green",null,"l027 | feeder F1 | svc_16 | 23 m | max loading 8% | Green","l027 | feeder F1 | svc_16 | 23 m | max loading 8% | Green",null,"l028 | feeder F1 | svc_16 | 22 m | max loading 10% | Green","l028 | feeder F1 | svc_16 | 22 m | max loading 10% | Green",null,"l029 | feeder F1 | svc_16 | 21 m | max loading 8% | Green","l029 | feeder F1 | svc_16 | 21 m | max loading 8% | Green",null,"l030 | feeder F1 | svc_16 | 29 m | max loading 5% | Green","l030 | feeder F1 | svc_16 | 29 m | max loading 5% | Green",null,"l031 | feeder F1 | svc_16 | 24 m | max loading 5% | Green","l031 | feeder F1 | svc_16 | 24 m | max loading 5% | Green",null,"l032 | feeder F1 | svc_16 | 30 m | max loading 6% | Green","l032 | feeder F1 | svc_16 | 30 m | max loading 6% | Green",null,"l033 | feeder F1 | svc_16 | 35 m | max loading 6% | Green","l033 | feeder F1 | svc_16 | 35 m | max loading 6% | Green",null,"l034 | feeder F1 | svc_16 | 18 m | max loading 6% | Green","l034 | feeder F1 | svc_16 | 18 m | max loading 6% | Green",null,"l035 | feeder F1 | svc_16 | 23 m | max loading 5% | Green","l035 | feeder F1 | svc_16 | 23 m | max loading 5% | Green",null,"l036 | feeder F1 | svc_16 | 34 m | max loading 10% | Green","l036 | feeder F1 | svc_16 | 34 m | max loading 10% | Green",null,"l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l038 | feeder F1 | svc_16 | 15 m | max loading 8% | Green","l038 | feeder F1 | svc_16 | 15 m | max loading 8% | Green",null,"l039 | feeder F1 | svc_16 | 19 m | max loading 8% | Green","l039 | feeder F1 | svc_16 | 19 m | max loading 8% | Green",null,"l040 | feeder F1 | svc_16 | 27 m | max loading 10% | Green","l040 | feeder F1 | svc_16 | 27 m | max loading 10% | Green",null,"l041 | feeder F1 | abc_50 | 40 m | max loading 15% | Green","l041 | feeder F1 | abc_50 | 40 m | max loading 15% | Green",null,"l042 | feeder F1 | abc_50 | 40 m | max loading 13% | Green","l042 | feeder F1 | abc_50 | 40 m | max loading 13% | Green",null,"l043 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l043 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l044 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l044 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l045 | feeder F1 | abc_50 | 40 m | max loading 8% | Green","l045 | feeder F1 | abc_50 | 40 m | max loading 8% | Green",null,"l046 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l046 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l047 | feeder F1 | svc_16 | 26 m | max loading 5% | Green","l047 | feeder F1 | svc_16 | 26 m | max loading 5% | Green",null,"l048 | feeder F1 | svc_16 | 22 m | max loading 4% | Green","l048 | feeder F1 | svc_16 | 22 m | max loading 4% | Green",null,"l049 | feeder F1 | svc_16 | 26 m | max loading 10% | Green","l049 | feeder F1 | svc_16 | 26 m | max loading 10% | Green",null,"l050 | feeder F1 | svc_16 | 30 m | max loading 4% | Green","l050 | feeder F1 | svc_16 | 30 m | max loading 4% | Green",null,"l051 | feeder F1 | svc_16 | 18 m | max loading 9% | Green","l051 | feeder F1 | svc_16 | 18 m | max loading 9% | Green",null,"l052 | feeder F1 | svc_16 | 26 m | max loading 7% | Green","l052 | feeder F1 | svc_16 | 26 m | max loading 7% | Green",null,"l053 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l053 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l054 | feeder F1 | abc_50 | 40 m | max loading 7% | Green","l054 | feeder F1 | abc_50 | 40 m | max loading 7% | Green",null,"l055 | feeder F1 | abc_50 | 40 m | max loading 6% | Green","l055 | feeder F1 | abc_50 | 40 m | max loading 6% | Green",null,"l056 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l056 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l057 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l057 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l058 | feeder F1 | svc_16 | 28 m | max loading 8% | Green","l058 | feeder F1 | svc_16 | 28 m | max loading 8% | Green",null,"l059 | feeder F1 | svc_16 | 16 m | max loading 6% | Green","l059 | feeder F1 | svc_16 | 16 m | max loading 6% | Green",null,"l060 | feeder F1 | svc_16 | 16 m | max loading 4% | Green","l060 | feeder F1 | svc_16 | 16 m | max loading 4% | Green",null,"l061 | feeder F1 | svc_16 | 22 m | max loading 8% | Green","l061 | feeder F1 | svc_16 | 22 m | max loading 8% | Green",null,"l062 | feeder F1 | svc_16 | 18 m | max loading 7% | Green","l062 | feeder F1 | svc_16 | 18 m | max loading 7% | Green",null,"l063 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l063 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l064 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l064 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l065 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l065 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l066 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l066 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l067 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l067 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l068 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l068 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l069 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l069 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l070 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l070 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l071 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l071 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l072 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l072 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l073 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l073 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l074 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l074 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l075 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l075 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l076 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l076 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l077 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l077 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l078 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l078 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l079 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l079 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l080 | feeder F2 | abc_95 | 40 m | max loading 21% | Green","l080 | feeder F2 | abc_95 | 40 m | max loading 21% | Green",null,"l081 | feeder F2 | abc_95 | 40 m | max loading 21% | Green","l081 | feeder F2 | abc_95 | 40 m | max loading 21% | Green",null,"l082 | feeder F2 | abc_95 | 40 m | max loading 20% | Green","l082 | feeder F2 | abc_95 | 40 m | max loading 20% | Green",null,"l083 | feeder F2 | abc_50 | 20 m | max loading 9% | Green","l083 | feeder F2 | abc_50 | 20 m | max loading 9% | Green",null,"l084 | feeder F2 | svc_16 | 24 m | max loading 10% | Green","l084 | feeder F2 | svc_16 | 24 m | max loading 10% | Green",null,"l085 | feeder F2 | svc_16 | 24 m | max loading 6% | Green","l085 | feeder F2 | svc_16 | 24 m | max loading 6% | Green",null,"l086 | feeder F2 | svc_16 | 28 m | max loading 6% | Green","l086 | feeder F2 | svc_16 | 28 m | max loading 6% | Green",null,"l087 | feeder F2 | svc_16 | 20 m | max loading 4% | Green","l087 | feeder F2 | svc_16 | 20 m | max loading 4% | Green",null,"l088 | feeder F2 | svc_16 | 24 m | max loading 5% | Green","l088 | feeder F2 | svc_16 | 24 m | max loading 5% | Green",null,"l089 | feeder F2 | svc_16 | 26 m | max loading 9% | Green","l089 | feeder F2 | svc_16 | 26 m | max loading 9% | Green",null,"l090 | feeder F2 | svc_16 | 34 m | max loading 4% | Green","l090 | feeder F2 | svc_16 | 34 m | max loading 4% | Green",null,"l091 | feeder F2 | svc_16 | 32 m | max loading 9% | Green","l091 | feeder F2 | svc_16 | 32 m | max loading 9% | Green",null,"l092 | feeder F2 | abc_50 | 20 m | max loading 28% | Green","l092 | feeder F2 | abc_50 | 20 m | max loading 28% | Green",null,"l093 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l093 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l094 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l094 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l095 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l095 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l096 | feeder F3 | abc_50 | 40 m | max loading 36% | Green","l096 | feeder F3 | abc_50 | 40 m | max loading 36% | Green",null,"l097 | feeder F3 | abc_50 | 40 m | max loading 12% | Green","l097 | feeder F3 | abc_50 | 40 m | max loading 12% | Green",null,"l098 | feeder F3 | abc_50 | 40 m | max loading 10% | Green","l098 | feeder F3 | abc_50 | 40 m | max loading 10% | Green",null,"l099 | feeder F3 | abc_50 | 40 m | max loading 7% | Green","l099 | feeder F3 | abc_50 | 40 m | max loading 7% | Green",null,"l100 | feeder F3 | abc_50 | 40 m | max loading 4% | Green","l100 | feeder F3 | abc_50 | 40 m | max loading 4% | Green",null,"l101 | feeder F3 | svc_16 | 15 m | max loading 12% | Green","l101 | feeder F3 | svc_16 | 15 m | max loading 12% | Green",null,"l102 | feeder F3 | svc_16 | 31 m | max loading 12% | Green","l102 | feeder F3 | svc_16 | 31 m | max loading 12% | Green",null,"l103 | feeder F3 | svc_16 | 30 m | max loading 12% | Green","l103 | feeder F3 | svc_16 | 30 m | max loading 12% | Green",null,"l104 | feeder F3 | svc_16 | 25 m | max loading 15% | Green","l104 | feeder F3 | svc_16 | 25 m | max loading 15% | Green",null,"l105 | feeder F3 | abc_50 | 20 m | max loading 20% | Green","l105 | feeder F3 | abc_50 | 20 m | max loading 20% | Green",null,"l106 | feeder F3 | svc_16 | 26 m | max loading 5% | Green","l106 | feeder F3 | svc_16 | 26 m | max loading 5% | Green",null,"l107 | feeder F3 | svc_16 | 33 m | max loading 8% | Green","l107 | feeder F3 | svc_16 | 33 m | max loading 8% | Green",null,"l108 | feeder F3 | svc_16 | 19 m | max loading 7% | Green","l108 | feeder F3 | svc_16 | 19 m | max loading 7% | Green",null,"l109 | feeder F3 | svc_16 | 34 m | max loading 7% | Green","l109 | feeder F3 | svc_16 | 34 m | max loading 7% | Green",null,"l110 | feeder F3 | svc_16 | 23 m | max loading 7% | Green","l110 | feeder F3 | svc_16 | 23 m | max loading 7% | Green",null,"l111 | feeder F3 | svc_16 | 28 m | max loading 7% | Green","l111 | feeder F3 | svc_16 | 28 m | max loading 7% | Green",null],"x":[0.0,40.0,null,40.0,80.0,null,80.0,120.0,null,120.0,160.0,null,160.0,200.0,null,200.0,240.0,null,240.0,280.0,null,280.0,320.0,null,320.0,360.0,null,360.0,400.0,null,400.0,440.0,null,440.0,480.0,null,480.0,520.0,null,520.0,560.0,null,80.0,80.6,null,80.0,100.0,null,120.0,99.0,null,120.0,124.9,null,160.0,172.6,null,160.0,151.3,null,200.0,210.4,null,200.0,192.6,null,240.0,235.5,null,240.0,259.9,null,280.0,265.2,null,280.0,273.3,null,320.0,331.7,null,320.0,324.1,null,360.0,380.9,null,360.0,333.2,null,400.0,420.8,null,400.0,371.0,null,440.0,446.7,null,440.0,451.6,null,480.0,500.9,null,480.0,448.0,null,520.0,500.2,null,520.0,528.2,null,560.0,541.4,null,560.0,542.5,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,244.6,null,240.0,257.0,null,240.0,241.5,null,240.0,267.4,null,240.0,257.3,null,240.0,246.1,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,417.1,null,440.0,440.2,null,440.0,443.1,null,440.0,461.2,null,440.0,443.9,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,20.0,null,0.0,1.1,null,0.0,-21.3,null,0.0,-15.9,null,0.0,12.9,null,0.0,9.8,null,0.0,16.7,null,0.0,32.9,null,0.0,-32.1,null,0.0,20.0,null,0.0,-28.3,null,-28.3,-56.6,null,-56.6,-84.9,null,-84.9,-113.1,null,-113.1,-141.4,null,-141.4,-169.7,null,-169.7,-198.0,null,-198.0,-226.3,null,-84.9,-77.2,null,-113.1,-85.6,null,-141.4,-151.2,null,-113.1,-126.1,null,-113.1,-93.1,null,-169.7,-192.4,null,-169.7,-202.7,null,-198.0,-181.6,null,-198.0,-225.8,null,-226.3,-243.4,null,-226.3,-228.2,null],"y":[0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,17.8,null,0.0,12.2,null,0.0,-15.7,null,0.0,26.3,null,0.0,19.8,null,0.0,14.4,null,0.0,-27.7,null,0.0,26.6,null,0.0,-15.3,null,0.0,-25.5,null,0.0,16.8,null,0.0,-15.0,null,0.0,19.3,null,0.0,21.1,null,0.0,4.3,null,0.0,-12.0,null,0.0,-12.4,null,0.0,-7.3,null,0.0,34.3,null,0.0,-13.8,null,0.0,8.8,null,0.0,-11.1,null,0.0,-4.7,null,0.0,12.6,null,0.0,-0.1,null,0.0,-20.8,null,0.0,40.0,null,40.0,80.0,null,80.0,120.0,null,120.0,160.0,null,160.0,200.0,null,200.0,240.0,null,40.0,14.8,null,80.0,94.4,null,120.0,146.3,null,160.0,172.7,null,200.0,194.0,null,240.0,265.0,null,0.0,-40.0,null,-40.0,-80.0,null,-80.0,-120.0,null,-120.0,-160.0,null,-160.0,-200.0,null,-40.0,-23.1,null,-80.0,-63.7,null,-120.0,-103.9,null,-160.0,-155.8,null,-200.0,-182.8,null,0.0,-40.0,null,-40.0,-80.0,null,-80.0,-120.0,null,-120.0,-160.0,null,-160.0,-200.0,null,-200.0,-240.0,null,-240.0,-280.0,null,-280.0,-320.0,null,-320.0,-360.0,null,-360.0,-400.0,null,-400.0,-440.0,null,-440.0,-480.0,null,-480.0,-520.0,null,-520.0,-560.0,null,-560.0,-600.0,null,-600.0,-640.0,null,-640.0,-680.0,null,-680.0,-720.0,null,-720.0,-760.0,null,-760.0,-800.0,null,-400.0,-400.0,null,-680.0,-655.6,null,-680.0,-670.1,null,-720.0,-742.9,null,-720.0,-735.3,null,-760.0,-737.8,null,-760.0,-779.9,null,-800.0,-806.5,null,-800.0,-796.2,null,-800.0,-800.0,null,0.0,28.3,null,28.3,56.6,null,56.6,84.9,null,84.9,113.1,null,113.1,141.4,null,141.4,169.7,null,169.7,198.0,null,198.0,226.3,null,84.9,97.8,null,113.1,99.5,null,141.4,113.5,null,113.1,92.1,null,113.1,113.1,null,169.7,157.4,null,169.7,174.6,null,198.0,207.0,null,198.0,217.2,null,226.3,210.3,null,226.3,254.6,null],"type":"scatter","visible":false},{"hoverinfo":"text","marker":{"cmax":1.05,"cmin":0.9,"color":{"dtype":"f8","bdata":"pgpGJXUC7j\u002fpJjEIrBzuP\u002frt68A5I+4\u002fC7Wmeccp7j+xv+yePCzuP5vmHafoSO4\u002fQfFjzF1L7j9SuB6F61HuP8BbIEHxY+4\u002f2PD0SlmG7j9DrWnecYruP4\u002fC9Shcj+4\u002fxf6ye\u002fKw7j+oV8oyxLHuPxIUP8bcte4\u002fN4lBYOXQ7j+VZYhjXdzuP3e+nxov3e4\u002f2IFzRpT27j++wRcmUwXvPzlFR3L5D+8\u002fxY8xdy0h7z9rmnecoiPvP\u002fT91HjpJu8\u002fmggbnl4p7z98YTJVMCrvP4BIv30dOO8\u002f6gQ0ETY87z9I4XoUrkfvPx1aZDvfT+8\u002fpb3BFyZT7z9+HThnRGnvP71SliGOde8\u002fidLe4AuT7z\u002fzjlN0JJfvP\u002fOOU3Qkl+8\u002fM8SxLm6j7z\u002f3deCcEaXvP3L5D+m3r+8\u002fR3L5D+m37z8tsp3vp8bvP95xio7k8u8\u002fwcqhRbbz7z+jI7n8h\u002fTvPwAAAAAAAPA\u002fUwWjkjoB8D\u002fcaABvgQTwP7fRAN4CCfA\u002fDr4wmSoY8D8HzhlR2hvwP2x4eqUsQ\u002fA\u002fZmZmZmZm8D9hVFInoInwPwBvgQTFj\u002fA\u002fGCZTBaOS8D\u002fmriXkg57wP8IXJlMFo\u002fA\u002fuycPC7Wm8D8="},"colorbar":{"title":{"text":"Min voltage (pu)"}},"colorscale":[[0.0,"rgb(165,0,38)"],[0.1,"rgb(215,48,39)"],[0.2,"rgb(244,109,67)"],[0.3,"rgb(253,174,97)"],[0.4,"rgb(254,224,139)"],[0.5,"rgb(255,255,191)"],[0.6,"rgb(217,239,139)"],[0.7,"rgb(166,217,106)"],[0.8,"rgb(102,189,99)"],[0.9,"rgb(26,152,80)"],[1.0,"rgb(0,104,55)"]],"line":{"color":"black","width":0.5},"size":10},"mode":"markers","name":"Customer min voltage","text":["C037 (h037) | feeder F1 | phase B | 658 m\u003cbr\u003emin 216 V (0.938 pu) | 1.25 h below limit | Amber","C032 (h032) | feeder F1 | phase B | 506 m\u003cbr\u003emin 216 V (0.941 pu) | 0.0 h below limit | Green","C034 (h034) | feeder F1 | phase B | 536 m\u003cbr\u003emin 217 V (0.942 pu) | 0.0 h below limit | Green | PV in pv50","C033 (h033) | feeder F1 | phase B | 508 m\u003cbr\u003emin 217 V (0.943 pu) | 0.0 h below limit | Green | PV in pv50","C031 (h031) | feeder F1 | phase B | 458 m\u003cbr\u003emin 217 V (0.943 pu) | 0.0 h below limit | Green","C030 (h030) | feeder F1 | phase B | 430 m\u003cbr\u003emin 218 V (0.946 pu) | 0.0 h below limit | Green","C023 (h023) | feeder F1 | phase B | 540 m\u003cbr\u003emin 218 V (0.947 pu) | 0.0 h below limit | Green | PV in pv50","C021 (h021) | feeder F1 | phase B | 503 m\u003cbr\u003emin 218 V (0.948 pu) | 0.0 h below limit | Green","C018 (h018) | feeder F1 | phase B | 430 m\u003cbr\u003emin 218 V (0.950 pu) | 0.0 h below limit | Green","C014 (h014) | feeder F1 | phase B | 342 m\u003cbr\u003emin 219 V (0.954 pu) | 0.0 h below limit | Green","C013 (h013) | feeder F1 | phase B | 343 m\u003cbr\u003emin 220 V (0.954 pu) | 0.0 h below limit | Green | PV in pv50","C028 (h028) | feeder F1 | phase B | 342 m\u003cbr\u003emin 220 V (0.955 pu) | 0.0 h below limit | Green","C011 (h011) | feeder F1 | phase B | 302 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green | PV in pv50","C027 (h027) | feeder F1 | phase B | 306 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green | PV in pv50","C012 (h012) | feeder F1 | phase B | 296 m\u003cbr\u003emin 221 V (0.960 pu) | 0.0 h below limit | Green | PV in pv50","C047 (irrigation_pump) | feeder F2 | phase 3ph | 820 m\u003cbr\u003emin 222 V (0.963 pu) | 0.0 h below limit | Green","C009 (h009) | feeder F1 | phase B | 256 m\u003cbr\u003emin 222 V (0.964 pu) | 0.0 h below limit | Green","C046 (h045) | feeder F2 | phase B | 832 m\u003cbr\u003emin 222 V (0.965 pu) | 0.0 h below limit | Green","C044 (h043) | feeder F2 | phase B | 786 m\u003cbr\u003emin 222 V (0.968 pu) | 0.0 h below limit | Green | PV in pv50","C026 (h026) | feeder F1 | phase A | 587 m\u003cbr\u003emin 223 V (0.969 pu) | 0.0 h below limit | Green | PV in pv50","C025 (h025) | feeder F1 | phase A | 579 m\u003cbr\u003emin 223 V (0.971 pu) | 0.0 h below limit | Green","C022 (h022) | feeder F1 | phase A | 514 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green | PV in pv50","C024 (h024) | feeder F1 | phase A | 535 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green | PV in pv50","C036 (h036) | feeder F1 | phase A | 622 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C007 (h007) | feeder F1 | phase B | 230 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green","C039 (h038) | feeder F2 | phase B | 704 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C035 (h035) | feeder F1 | phase A | 576 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green | PV in pv50","C043 (h042) | feeder F2 | phase A | 784 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green","C019 (h019) | feeder F1 | phase A | 475 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green | PV in pv50","C041 (h040) | feeder F2 | phase A | 748 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C042 (h041) | feeder F2 | phase A | 740 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C040 (h039) | feeder F2 | phase A | 704 m\u003cbr\u003emin 226 V (0.982 pu) | 0.0 h below limit | Green | PV in pv50","C017 (h017) | feeder F1 | phase A | 424 m\u003cbr\u003emin 226 V (0.983 pu) | 0.0 h below limit | Green","C050 (shop3) | feeder F3 | phase A | 230 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C058 (h051) | feeder F3 | phase A | 348 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green | PV in pv50","C015 (h015) | feeder F1 | phase A | 381 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C045 (h044) | feeder F2 | phase C | 834 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C054 (h047) | feeder F3 | phase A | 273 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C049 (shop2) | feeder F3 | phase A | 191 m\u003cbr\u003emin 228 V (0.990 pu) | 0.0 h below limit | Green","C004 (h004) | feeder F1 | phase B | 147 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C052 (grinding_mill) | feeder F3 | phase 3ph | 180 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C038 (borehole_pump) | feeder F2 | phase 3ph | 420 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green","C056 (h049) | feeder F3 | phase C | 314 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C051 (clinic) | feeder F3 | phase C | 185 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C055 (h048) | feeder F3 | phase C | 299 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C029 (h029) | feeder F1 | phase A | 386 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C053 (h046) | feeder F3 | phase C | 266 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C001 (h001) | feeder F1 | phase B | 98 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green","C008 (h008) | feeder F1 | phase A | 228 m\u003cbr\u003emin 231 V (1.006 pu) | 0.0 h below limit | Green","C048 (shop1) | feeder F3 | phase C | 135 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green","C003 (h003) | feeder F1 | phase A | 146 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C057 (h050) | feeder F3 | phase B | 343 m\u003cbr\u003emin 236 V (1.025 pu) | 0.0 h below limit | Green","C002 (h002) | feeder F1 | phase C | 103 m\u003cbr\u003emin 238 V (1.034 pu) | 0.0 h below limit | Green","C005 (h005) | feeder F1 | phase C | 184 m\u003cbr\u003emin 238 V (1.035 pu) | 0.0 h below limit | Green","C006 (h006) | feeder F1 | phase C | 177 m\u003cbr\u003emin 238 V (1.036 pu) | 0.0 h below limit | Green | PV in pv50","C010 (h010) | feeder F1 | phase C | 272 m\u003cbr\u003emin 239 V (1.039 pu) | 0.0 h below limit | Green | PV in pv50","C016 (h016) | feeder F1 | phase C | 389 m\u003cbr\u003emin 239 V (1.040 pu) | 0.0 h below limit | Green | PV in pv50","C020 (h020) | feeder F1 | phase C | 458 m\u003cbr\u003emin 239 V (1.041 pu) | 0.0 h below limit | Green | PV in pv50"],"x":{"dtype":"f8","bdata":"ZmZmZma+e0AzMzMzM8NuQDMzMzMzg3tAmpmZmZkRekDNzMzMzBRwQGZmZmZmtnBAMzMzMzNDf0BmZmZmZk5\u002fQAAAAAAAMHdAmpmZmZlBdEAzMzMzM7t0QAAAAAAAEHBAMzMzMzOTcEAzMzMzM5NuQM3MzMzMFHFAAAAAAAAANEAAAAAAAHBtQM3MzMzMDEDAMzMzMzOzMEAAAAAAAPSAQDMzMzMz64BAAAAAAAAAfECamZmZmYGAQDMzMzMz03xAzczMzMxMakCamZmZmZnxP5qZmZmZsXtAmpmZmZmZI0AzMzMzM+t7QM3MzMzMzC\u002fAzczMzMzMKUDNzMzMzEw1wM3MzMzMTHpAZmZmZmbmYsBmZmZmZoZswGZmZmZmzndAMzMzMzNzQEBmZmZmZlZpwGZmZmZmZlXAmpmZmZk5X0BmZmZmZkZXwAAAAAAAADRAmpmZmZk5bMBmZmZmZoZfwDMzMzMzs2bAAAAAAAAwbkDNzMzMzAxowGZmZmZmJlRAMzMzMzMTaEDNzMzMzExTwAAAAAAAwFhAzczMzMxsbsAAAAAAAABZQDMzMzMzk2VAmpmZmZnpYkBmZmZmZj5wQDMzMzMz03RAmpmZmZk5fEA="},"y":{"dtype":"f8","bdata":"mpmZmZnZZsAAAAAAAJBwQJqZmZmZ2U\u002fAmpmZmZkZN8AAAAAAAEBoQGZmZmZmlmVAzczMzMzMEsCamZmZmZkhQDMzMzMzMx3AmpmZmZkZNUDNzMzMzEwzQJqZmZmZmVdAzczMzMzMMECamZmZmZktQAAAAAAAAC7AAAAAAAAAicCamZmZmZkuwJqZmZmZ4YjAMzMzMzNfiMDNzMzMzMw0wJqZmZmZmbm\u002fMzMzMzMzJsAzMzMzMzMpQJqZmZmZeWPAMzMzMzOzO8DNzMzMzHyEwJqZmZmZ+VnAZmZmZmYOh8BmZmZmZiZBQDMzMzMzN4fAZmZmZmb6hsDNzMzMzPCEwM3MzMzMzCjAAAAAAABgXEAzMzMzM9NvQDMzMzMzMxFAAAAAAAA0icAzMzMzM9NlQAAAAAAA4FhAzczMzMxMOkBmZmZmZkZcQAAAAAAAAHnAZmZmZmYma0BmZmZmZgZXQAAAAAAA4GlAmpmZmZlJYkDNzMzMzKxjQM3MzMzMzDFAmpmZmZmZOkAzMzMzM3NYQGZmZmZmZi\u002fAmpmZmZlJakBmZmZmZmYoQM3MzMzMzDNAzczMzMzMLEAAAAAAAIA5wAAAAAAAACjAmpmZmZmZK8A="},"type":"scatter","visible":false},{"hoverinfo":"text","line":{"color":"#90caf9","width":3},"mode":"lines","name":"Loading 0-50%","text":["l001 | feeder F1 | abc_95 | 40 m | max loading 47% | Green","l001 | feeder F1 | abc_95 | 40 m | max loading 47% | Green",null,"l002 | feeder F1 | abc_95 | 40 m | max loading 47% | Green","l002 | feeder F1 | abc_95 | 40 m | max loading 47% | Green",null,"l003 | feeder F1 | abc_95 | 40 m | max loading 44% | Green","l003 | feeder F1 | abc_95 | 40 m | max loading 44% | Green",null,"l004 | feeder F1 | abc_95 | 40 m | max loading 42% | Green","l004 | feeder F1 | abc_95 | 40 m | max loading 42% | Green",null,"l005 | feeder F1 | abc_95 | 40 m | max loading 42% | Green","l005 | feeder F1 | abc_95 | 40 m | max loading 42% | Green",null,"l006 | feeder F1 | abc_95 | 40 m | max loading 40% | Green","l006 | feeder F1 | abc_95 | 40 m | max loading 40% | Green",null,"l007 | feeder F1 | abc_95 | 40 m | max loading 26% | Green","l007 | feeder F1 | abc_95 | 40 m | max loading 26% | Green",null,"l008 | feeder F1 | abc_95 | 40 m | max loading 25% | Green","l008 | feeder F1 | abc_95 | 40 m | max loading 25% | Green",null,"l009 | feeder F1 | abc_95 | 40 m | max loading 25% | Green","l009 | feeder F1 | abc_95 | 40 m | max loading 25% | Green",null,"l010 | feeder F1 | abc_95 | 40 m | max loading 22% | Green","l010 | feeder F1 | abc_95 | 40 m | max loading 22% | Green",null,"l011 | feeder F1 | abc_95 | 40 m | max loading 20% | Green","l011 | feeder F1 | abc_95 | 40 m | max loading 20% | Green",null,"l012 | feeder F1 | abc_95 | 40 m | max loading 13% | Green","l012 | feeder F1 | abc_95 | 40 m | max loading 13% | Green",null,"l013 | feeder F1 | abc_95 | 40 m | max loading 9% | Green","l013 | feeder F1 | abc_95 | 40 m | max loading 9% | Green",null,"l014 | feeder F1 | abc_95 | 40 m | max loading 7% | Green","l014 | feeder F1 | abc_95 | 40 m | max loading 7% | Green",null,"l015 | feeder F1 | svc_16 | 18 m | max loading 8% | Green","l015 | feeder F1 | svc_16 | 18 m | max loading 8% | Green",null,"l016 | feeder F1 | svc_16 | 23 m | max loading 4% | Green","l016 | feeder F1 | svc_16 | 23 m | max loading 4% | Green",null,"l017 | feeder F1 | svc_16 | 26 m | max loading 4% | Green","l017 | feeder F1 | svc_16 | 26 m | max loading 4% | Green",null,"l018 | feeder F1 | svc_16 | 27 m | max loading 8% | Green","l018 | feeder F1 | svc_16 | 27 m | max loading 8% | Green",null,"l019 | feeder F1 | svc_16 | 24 m | max loading 8% | Green","l019 | feeder F1 | svc_16 | 24 m | max loading 8% | Green",null,"l020 | feeder F1 | svc_16 | 17 m | max loading 5% | Green","l020 | feeder F1 | svc_16 | 17 m | max loading 5% | Green",null,"l021 | feeder F1 | svc_16 | 30 m | max loading 4% | Green","l021 | feeder F1 | svc_16 | 30 m | max loading 4% | Green",null,"l022 | feeder F1 | svc_16 | 28 m | max loading 7% | Green","l022 | feeder F1 | svc_16 | 28 m | max loading 7% | Green",null,"l023 | feeder F1 | svc_16 | 16 m | max loading 9% | Green","l023 | feeder F1 | svc_16 | 16 m | max loading 9% | Green",null,"l024 | feeder F1 | svc_16 | 32 m | max loading 5% | Green","l024 | feeder F1 | svc_16 | 32 m | max loading 5% | Green",null,"l025 | feeder F1 | svc_16 | 22 m | max loading 6% | Green","l025 | feeder F1 | svc_16 | 22 m | max loading 6% | Green",null,"l026 | feeder F1 | svc_16 | 16 m | max loading 5% | Green","l026 | feeder F1 | svc_16 | 16 m | max loading 5% | Green",null,"l027 | feeder F1 | svc_16 | 23 m | max loading 8% | Green","l027 | feeder F1 | svc_16 | 23 m | max loading 8% | Green",null,"l028 | feeder F1 | svc_16 | 22 m | max loading 10% | Green","l028 | feeder F1 | svc_16 | 22 m | max loading 10% | Green",null,"l029 | feeder F1 | svc_16 | 21 m | max loading 8% | Green","l029 | feeder F1 | svc_16 | 21 m | max loading 8% | Green",null,"l030 | feeder F1 | svc_16 | 29 m | max loading 5% | Green","l030 | feeder F1 | svc_16 | 29 m | max loading 5% | Green",null,"l031 | feeder F1 | svc_16 | 24 m | max loading 5% | Green","l031 | feeder F1 | svc_16 | 24 m | max loading 5% | Green",null,"l032 | feeder F1 | svc_16 | 30 m | max loading 6% | Green","l032 | feeder F1 | svc_16 | 30 m | max loading 6% | Green",null,"l033 | feeder F1 | svc_16 | 35 m | max loading 6% | Green","l033 | feeder F1 | svc_16 | 35 m | max loading 6% | Green",null,"l034 | feeder F1 | svc_16 | 18 m | max loading 6% | Green","l034 | feeder F1 | svc_16 | 18 m | max loading 6% | Green",null,"l035 | feeder F1 | svc_16 | 23 m | max loading 5% | Green","l035 | feeder F1 | svc_16 | 23 m | max loading 5% | Green",null,"l036 | feeder F1 | svc_16 | 34 m | max loading 10% | Green","l036 | feeder F1 | svc_16 | 34 m | max loading 10% | Green",null,"l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l038 | feeder F1 | svc_16 | 15 m | max loading 8% | Green","l038 | feeder F1 | svc_16 | 15 m | max loading 8% | Green",null,"l039 | feeder F1 | svc_16 | 19 m | max loading 8% | Green","l039 | feeder F1 | svc_16 | 19 m | max loading 8% | Green",null,"l040 | feeder F1 | svc_16 | 27 m | max loading 10% | Green","l040 | feeder F1 | svc_16 | 27 m | max loading 10% | Green",null,"l041 | feeder F1 | abc_50 | 40 m | max loading 15% | Green","l041 | feeder F1 | abc_50 | 40 m | max loading 15% | Green",null,"l042 | feeder F1 | abc_50 | 40 m | max loading 13% | Green","l042 | feeder F1 | abc_50 | 40 m | max loading 13% | Green",null,"l043 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l043 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l044 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l044 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l045 | feeder F1 | abc_50 | 40 m | max loading 8% | Green","l045 | feeder F1 | abc_50 | 40 m | max loading 8% | Green",null,"l046 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l046 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l047 | feeder F1 | svc_16 | 26 m | max loading 5% | Green","l047 | feeder F1 | svc_16 | 26 m | max loading 5% | Green",null,"l048 | feeder F1 | svc_16 | 22 m | max loading 4% | Green","l048 | feeder F1 | svc_16 | 22 m | max loading 4% | Green",null,"l049 | feeder F1 | svc_16 | 26 m | max loading 10% | Green","l049 | feeder F1 | svc_16 | 26 m | max loading 10% | Green",null,"l050 | feeder F1 | svc_16 | 30 m | max loading 4% | Green","l050 | feeder F1 | svc_16 | 30 m | max loading 4% | Green",null,"l051 | feeder F1 | svc_16 | 18 m | max loading 9% | Green","l051 | feeder F1 | svc_16 | 18 m | max loading 9% | Green",null,"l052 | feeder F1 | svc_16 | 26 m | max loading 7% | Green","l052 | feeder F1 | svc_16 | 26 m | max loading 7% | Green",null,"l053 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l053 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l054 | feeder F1 | abc_50 | 40 m | max loading 7% | Green","l054 | feeder F1 | abc_50 | 40 m | max loading 7% | Green",null,"l055 | feeder F1 | abc_50 | 40 m | max loading 6% | Green","l055 | feeder F1 | abc_50 | 40 m | max loading 6% | Green",null,"l056 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l056 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l057 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l057 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l058 | feeder F1 | svc_16 | 28 m | max loading 8% | Green","l058 | feeder F1 | svc_16 | 28 m | max loading 8% | Green",null,"l059 | feeder F1 | svc_16 | 16 m | max loading 6% | Green","l059 | feeder F1 | svc_16 | 16 m | max loading 6% | Green",null,"l060 | feeder F1 | svc_16 | 16 m | max loading 4% | Green","l060 | feeder F1 | svc_16 | 16 m | max loading 4% | Green",null,"l061 | feeder F1 | svc_16 | 22 m | max loading 8% | Green","l061 | feeder F1 | svc_16 | 22 m | max loading 8% | Green",null,"l062 | feeder F1 | svc_16 | 18 m | max loading 7% | Green","l062 | feeder F1 | svc_16 | 18 m | max loading 7% | Green",null,"l063 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l063 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l064 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l064 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l065 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l065 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l066 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l066 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l067 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l067 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l068 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l068 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l069 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l069 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l070 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l070 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l071 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l071 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l072 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l072 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l073 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l073 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l074 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l074 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l075 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l075 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l076 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l076 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l077 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l077 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l078 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l078 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l079 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l079 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l080 | feeder F2 | abc_95 | 40 m | max loading 21% | Green","l080 | feeder F2 | abc_95 | 40 m | max loading 21% | Green",null,"l081 | feeder F2 | abc_95 | 40 m | max loading 21% | Green","l081 | feeder F2 | abc_95 | 40 m | max loading 21% | Green",null,"l082 | feeder F2 | abc_95 | 40 m | max loading 20% | Green","l082 | feeder F2 | abc_95 | 40 m | max loading 20% | Green",null,"l083 | feeder F2 | abc_50 | 20 m | max loading 9% | Green","l083 | feeder F2 | abc_50 | 20 m | max loading 9% | Green",null,"l084 | feeder F2 | svc_16 | 24 m | max loading 10% | Green","l084 | feeder F2 | svc_16 | 24 m | max loading 10% | Green",null,"l085 | feeder F2 | svc_16 | 24 m | max loading 6% | Green","l085 | feeder F2 | svc_16 | 24 m | max loading 6% | Green",null,"l086 | feeder F2 | svc_16 | 28 m | max loading 6% | Green","l086 | feeder F2 | svc_16 | 28 m | max loading 6% | Green",null,"l087 | feeder F2 | svc_16 | 20 m | max loading 4% | Green","l087 | feeder F2 | svc_16 | 20 m | max loading 4% | Green",null,"l088 | feeder F2 | svc_16 | 24 m | max loading 5% | Green","l088 | feeder F2 | svc_16 | 24 m | max loading 5% | Green",null,"l089 | feeder F2 | svc_16 | 26 m | max loading 9% | Green","l089 | feeder F2 | svc_16 | 26 m | max loading 9% | Green",null,"l090 | feeder F2 | svc_16 | 34 m | max loading 4% | Green","l090 | feeder F2 | svc_16 | 34 m | max loading 4% | Green",null,"l091 | feeder F2 | svc_16 | 32 m | max loading 9% | Green","l091 | feeder F2 | svc_16 | 32 m | max loading 9% | Green",null,"l092 | feeder F2 | abc_50 | 20 m | max loading 28% | Green","l092 | feeder F2 | abc_50 | 20 m | max loading 28% | Green",null,"l093 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l093 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l094 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l094 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l095 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l095 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l096 | feeder F3 | abc_50 | 40 m | max loading 36% | Green","l096 | feeder F3 | abc_50 | 40 m | max loading 36% | Green",null,"l097 | feeder F3 | abc_50 | 40 m | max loading 12% | Green","l097 | feeder F3 | abc_50 | 40 m | max loading 12% | Green",null,"l098 | feeder F3 | abc_50 | 40 m | max loading 10% | Green","l098 | feeder F3 | abc_50 | 40 m | max loading 10% | Green",null,"l099 | feeder F3 | abc_50 | 40 m | max loading 7% | Green","l099 | feeder F3 | abc_50 | 40 m | max loading 7% | Green",null,"l100 | feeder F3 | abc_50 | 40 m | max loading 4% | Green","l100 | feeder F3 | abc_50 | 40 m | max loading 4% | Green",null,"l101 | feeder F3 | svc_16 | 15 m | max loading 12% | Green","l101 | feeder F3 | svc_16 | 15 m | max loading 12% | Green",null,"l102 | feeder F3 | svc_16 | 31 m | max loading 12% | Green","l102 | feeder F3 | svc_16 | 31 m | max loading 12% | Green",null,"l103 | feeder F3 | svc_16 | 30 m | max loading 12% | Green","l103 | feeder F3 | svc_16 | 30 m | max loading 12% | Green",null,"l104 | feeder F3 | svc_16 | 25 m | max loading 15% | Green","l104 | feeder F3 | svc_16 | 25 m | max loading 15% | Green",null,"l105 | feeder F3 | abc_50 | 20 m | max loading 20% | Green","l105 | feeder F3 | abc_50 | 20 m | max loading 20% | Green",null,"l106 | feeder F3 | svc_16 | 26 m | max loading 5% | Green","l106 | feeder F3 | svc_16 | 26 m | max loading 5% | Green",null,"l107 | feeder F3 | svc_16 | 33 m | max loading 8% | Green","l107 | feeder F3 | svc_16 | 33 m | max loading 8% | Green",null,"l108 | feeder F3 | svc_16 | 19 m | max loading 7% | Green","l108 | feeder F3 | svc_16 | 19 m | max loading 7% | Green",null,"l109 | feeder F3 | svc_16 | 34 m | max loading 7% | Green","l109 | feeder F3 | svc_16 | 34 m | max loading 7% | Green",null,"l110 | feeder F3 | svc_16 | 23 m | max loading 7% | Green","l110 | feeder F3 | svc_16 | 23 m | max loading 7% | Green",null,"l111 | feeder F3 | svc_16 | 28 m | max loading 7% | Green","l111 | feeder F3 | svc_16 | 28 m | max loading 7% | Green",null],"x":[0.0,40.0,null,40.0,80.0,null,80.0,120.0,null,120.0,160.0,null,160.0,200.0,null,200.0,240.0,null,240.0,280.0,null,280.0,320.0,null,320.0,360.0,null,360.0,400.0,null,400.0,440.0,null,440.0,480.0,null,480.0,520.0,null,520.0,560.0,null,80.0,80.6,null,80.0,100.0,null,120.0,99.0,null,120.0,124.9,null,160.0,172.6,null,160.0,151.3,null,200.0,210.4,null,200.0,192.6,null,240.0,235.5,null,240.0,259.9,null,280.0,265.2,null,280.0,273.3,null,320.0,331.7,null,320.0,324.1,null,360.0,380.9,null,360.0,333.2,null,400.0,420.8,null,400.0,371.0,null,440.0,446.7,null,440.0,451.6,null,480.0,500.9,null,480.0,448.0,null,520.0,500.2,null,520.0,528.2,null,560.0,541.4,null,560.0,542.5,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,244.6,null,240.0,257.0,null,240.0,241.5,null,240.0,267.4,null,240.0,257.3,null,240.0,246.1,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,417.1,null,440.0,440.2,null,440.0,443.1,null,440.0,461.2,null,440.0,443.9,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,20.0,null,0.0,1.1,null,0.0,-21.3,null,0.0,-15.9,null,0.0,12.9,null,0.0,9.8,null,0.0,16.7,null,0.0,32.9,null,0.0,-32.1,null,0.0,20.0,null,0.0,-28.3,null,-28.3,-56.6,null,-56.6,-84.9,null,-84.9,-113.1,null,-113.1,-141.4,null,-141.4,-169.7,null,-169.7,-198.0,null,-198.0,-226.3,null,-84.9,-77.2,null,-113.1,-85.6,null,-141.4,-151.2,null,-113.1,-126.1,null,-113.1,-93.1,null,-169.7,-192.4,null,-169.7,-202.7,null,-198.0,-181.6,null,-198.0,-225.8,null,-226.3,-243.4,null,-226.3,-228.2,null],"y":[0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,17.8,null,0.0,12.2,null,0.0,-15.7,null,0.0,26.3,null,0.0,19.8,null,0.0,14.4,null,0.0,-27.7,null,0.0,26.6,null,0.0,-15.3,null,0.0,-25.5,null,0.0,16.8,null,0.0,-15.0,null,0.0,19.3,null,0.0,21.1,null,0.0,4.3,null,0.0,-12.0,null,0.0,-12.4,null,0.0,-7.3,null,0.0,34.3,null,0.0,-13.8,null,0.0,8.8,null,0.0,-11.1,null,0.0,-4.7,null,0.0,12.6,null,0.0,-0.1,null,0.0,-20.8,null,0.0,40.0,null,40.0,80.0,null,80.0,120.0,null,120.0,160.0,null,160.0,200.0,null,200.0,240.0,null,40.0,14.8,null,80.0,94.4,null,120.0,146.3,null,160.0,172.7,null,200.0,194.0,null,240.0,265.0,null,0.0,-40.0,null,-40.0,-80.0,null,-80.0,-120.0,null,-120.0,-160.0,null,-160.0,-200.0,null,-40.0,-23.1,null,-80.0,-63.7,null,-120.0,-103.9,null,-160.0,-155.8,null,-200.0,-182.8,null,0.0,-40.0,null,-40.0,-80.0,null,-80.0,-120.0,null,-120.0,-160.0,null,-160.0,-200.0,null,-200.0,-240.0,null,-240.0,-280.0,null,-280.0,-320.0,null,-320.0,-360.0,null,-360.0,-400.0,null,-400.0,-440.0,null,-440.0,-480.0,null,-480.0,-520.0,null,-520.0,-560.0,null,-560.0,-600.0,null,-600.0,-640.0,null,-640.0,-680.0,null,-680.0,-720.0,null,-720.0,-760.0,null,-760.0,-800.0,null,-400.0,-400.0,null,-680.0,-655.6,null,-680.0,-670.1,null,-720.0,-742.9,null,-720.0,-735.3,null,-760.0,-737.8,null,-760.0,-779.9,null,-800.0,-806.5,null,-800.0,-796.2,null,-800.0,-800.0,null,0.0,28.3,null,28.3,56.6,null,56.6,84.9,null,84.9,113.1,null,113.1,141.4,null,141.4,169.7,null,169.7,198.0,null,198.0,226.3,null,84.9,97.8,null,113.1,99.5,null,141.4,113.5,null,113.1,92.1,null,113.1,113.1,null,169.7,157.4,null,169.7,174.6,null,198.0,207.0,null,198.0,217.2,null,226.3,210.3,null,226.3,254.6,null],"type":"scatter","visible":false},{"hoverinfo":"text","marker":{"color":"#bbbbbb","line":{"color":"black","width":0.5},"size":5,"symbol":"circle"},"mode":"markers","name":"Customers","text":["C037 (h037) | feeder F1 | phase B | 658 m\u003cbr\u003emin 216 V (0.938 pu) | 1.25 h below limit | Amber","C032 (h032) | feeder F1 | phase B | 506 m\u003cbr\u003emin 216 V (0.941 pu) | 0.0 h below limit | Green","C034 (h034) | feeder F1 | phase B | 536 m\u003cbr\u003emin 217 V (0.942 pu) | 0.0 h below limit | Green | PV in pv50","C033 (h033) | feeder F1 | phase B | 508 m\u003cbr\u003emin 217 V (0.943 pu) | 0.0 h below limit | Green | PV in pv50","C031 (h031) | feeder F1 | phase B | 458 m\u003cbr\u003emin 217 V (0.943 pu) | 0.0 h below limit | Green","C030 (h030) | feeder F1 | phase B | 430 m\u003cbr\u003emin 218 V (0.946 pu) | 0.0 h below limit | Green","C023 (h023) | feeder F1 | phase B | 540 m\u003cbr\u003emin 218 V (0.947 pu) | 0.0 h below limit | Green | PV in pv50","C021 (h021) | feeder F1 | phase B | 503 m\u003cbr\u003emin 218 V (0.948 pu) | 0.0 h below limit | Green","C018 (h018) | feeder F1 | phase B | 430 m\u003cbr\u003emin 218 V (0.950 pu) | 0.0 h below limit | Green","C014 (h014) | feeder F1 | phase B | 342 m\u003cbr\u003emin 219 V (0.954 pu) | 0.0 h below limit | Green","C013 (h013) | feeder F1 | phase B | 343 m\u003cbr\u003emin 220 V (0.954 pu) | 0.0 h below limit | Green | PV in pv50","C028 (h028) | feeder F1 | phase B | 342 m\u003cbr\u003emin 220 V (0.955 pu) | 0.0 h below limit | Green","C011 (h011) | feeder F1 | phase B | 302 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green | PV in pv50","C027 (h027) | feeder F1 | phase B | 306 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green | PV in pv50","C012 (h012) | feeder F1 | phase B | 296 m\u003cbr\u003emin 221 V (0.960 pu) | 0.0 h below limit | Green | PV in pv50","C047 (irrigation_pump) | feeder F2 | phase 3ph | 820 m\u003cbr\u003emin 222 V (0.963 pu) | 0.0 h below limit | Green","C009 (h009) | feeder F1 | phase B | 256 m\u003cbr\u003emin 222 V (0.964 pu) | 0.0 h below limit | Green","C046 (h045) | feeder F2 | phase B | 832 m\u003cbr\u003emin 222 V (0.965 pu) | 0.0 h below limit | Green","C044 (h043) | feeder F2 | phase B | 786 m\u003cbr\u003emin 222 V (0.968 pu) | 0.0 h below limit | Green | PV in pv50","C026 (h026) | feeder F1 | phase A | 587 m\u003cbr\u003emin 223 V (0.969 pu) | 0.0 h below limit | Green | PV in pv50","C025 (h025) | feeder F1 | phase A | 579 m\u003cbr\u003emin 223 V (0.971 pu) | 0.0 h below limit | Green","C022 (h022) | feeder F1 | phase A | 514 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green | PV in pv50","C024 (h024) | feeder F1 | phase A | 535 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green | PV in pv50","C036 (h036) | feeder F1 | phase A | 622 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C007 (h007) | feeder F1 | phase B | 230 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green","C039 (h038) | feeder F2 | phase B | 704 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C035 (h035) | feeder F1 | phase A | 576 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green | PV in pv50","C043 (h042) | feeder F2 | phase A | 784 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green","C019 (h019) | feeder F1 | phase A | 475 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green | PV in pv50","C041 (h040) | feeder F2 | phase A | 748 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C042 (h041) | feeder F2 | phase A | 740 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C040 (h039) | feeder F2 | phase A | 704 m\u003cbr\u003emin 226 V (0.982 pu) | 0.0 h below limit | Green | PV in pv50","C017 (h017) | feeder F1 | phase A | 424 m\u003cbr\u003emin 226 V (0.983 pu) | 0.0 h below limit | Green","C050 (shop3) | feeder F3 | phase A | 230 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C058 (h051) | feeder F3 | phase A | 348 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green | PV in pv50","C015 (h015) | feeder F1 | phase A | 381 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C045 (h044) | feeder F2 | phase C | 834 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C054 (h047) | feeder F3 | phase A | 273 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C049 (shop2) | feeder F3 | phase A | 191 m\u003cbr\u003emin 228 V (0.990 pu) | 0.0 h below limit | Green","C004 (h004) | feeder F1 | phase B | 147 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C052 (grinding_mill) | feeder F3 | phase 3ph | 180 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C038 (borehole_pump) | feeder F2 | phase 3ph | 420 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green","C056 (h049) | feeder F3 | phase C | 314 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C051 (clinic) | feeder F3 | phase C | 185 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C055 (h048) | feeder F3 | phase C | 299 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C029 (h029) | feeder F1 | phase A | 386 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C053 (h046) | feeder F3 | phase C | 266 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C001 (h001) | feeder F1 | phase B | 98 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green","C008 (h008) | feeder F1 | phase A | 228 m\u003cbr\u003emin 231 V (1.006 pu) | 0.0 h below limit | Green","C048 (shop1) | feeder F3 | phase C | 135 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green","C003 (h003) | feeder F1 | phase A | 146 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C057 (h050) | feeder F3 | phase B | 343 m\u003cbr\u003emin 236 V (1.025 pu) | 0.0 h below limit | Green","C002 (h002) | feeder F1 | phase C | 103 m\u003cbr\u003emin 238 V (1.034 pu) | 0.0 h below limit | Green","C005 (h005) | feeder F1 | phase C | 184 m\u003cbr\u003emin 238 V (1.035 pu) | 0.0 h below limit | Green","C006 (h006) | feeder F1 | phase C | 177 m\u003cbr\u003emin 238 V (1.036 pu) | 0.0 h below limit | Green | PV in pv50","C010 (h010) | feeder F1 | phase C | 272 m\u003cbr\u003emin 239 V (1.039 pu) | 0.0 h below limit | Green | PV in pv50","C016 (h016) | feeder F1 | phase C | 389 m\u003cbr\u003emin 239 V (1.040 pu) | 0.0 h below limit | Green | PV in pv50","C020 (h020) | feeder F1 | phase C | 458 m\u003cbr\u003emin 239 V (1.041 pu) | 0.0 h below limit | Green | PV in pv50"],"x":{"dtype":"f8","bdata":"ZmZmZma+e0AzMzMzM8NuQDMzMzMzg3tAmpmZmZkRekDNzMzMzBRwQGZmZmZmtnBAMzMzMzNDf0BmZmZmZk5\u002fQAAAAAAAMHdAmpmZmZlBdEAzMzMzM7t0QAAAAAAAEHBAMzMzMzOTcEAzMzMzM5NuQM3MzMzMFHFAAAAAAAAANEAAAAAAAHBtQM3MzMzMDEDAMzMzMzOzMEAAAAAAAPSAQDMzMzMz64BAAAAAAAAAfECamZmZmYGAQDMzMzMz03xAzczMzMxMakCamZmZmZnxP5qZmZmZsXtAmpmZmZmZI0AzMzMzM+t7QM3MzMzMzC\u002fAzczMzMzMKUDNzMzMzEw1wM3MzMzMTHpAZmZmZmbmYsBmZmZmZoZswGZmZmZmzndAMzMzMzNzQEBmZmZmZlZpwGZmZmZmZlXAmpmZmZk5X0BmZmZmZkZXwAAAAAAAADRAmpmZmZk5bMBmZmZmZoZfwDMzMzMzs2bAAAAAAAAwbkDNzMzMzAxowGZmZmZmJlRAMzMzMzMTaEDNzMzMzExTwAAAAAAAwFhAzczMzMxsbsAAAAAAAABZQDMzMzMzk2VAmpmZmZnpYkBmZmZmZj5wQDMzMzMz03RAmpmZmZk5fEA="},"y":{"dtype":"f8","bdata":"mpmZmZnZZsAAAAAAAJBwQJqZmZmZ2U\u002fAmpmZmZkZN8AAAAAAAEBoQGZmZmZmlmVAzczMzMzMEsCamZmZmZkhQDMzMzMzMx3AmpmZmZkZNUDNzMzMzEwzQJqZmZmZmVdAzczMzMzMMECamZmZmZktQAAAAAAAAC7AAAAAAAAAicCamZmZmZkuwJqZmZmZ4YjAMzMzMzNfiMDNzMzMzMw0wJqZmZmZmbm\u002fMzMzMzMzJsAzMzMzMzMpQJqZmZmZeWPAMzMzMzOzO8DNzMzMzHyEwJqZmZmZ+VnAZmZmZmYOh8BmZmZmZiZBQDMzMzMzN4fAZmZmZmb6hsDNzMzMzPCEwM3MzMzMzCjAAAAAAABgXEAzMzMzM9NvQDMzMzMzMxFAAAAAAAA0icAzMzMzM9NlQAAAAAAA4FhAzczMzMxMOkBmZmZmZkZcQAAAAAAAAHnAZmZmZmYma0BmZmZmZgZXQAAAAAAA4GlAmpmZmZlJYkDNzMzMzKxjQM3MzMzMzDFAmpmZmZmZOkAzMzMzM3NYQGZmZmZmZi\u002fAmpmZmZlJakBmZmZmZmYoQM3MzMzMzDNAzczMzMzMLEAAAAAAAIA5wAAAAAAAACjAmpmZmZmZK8A="},"type":"scatter","visible":false},{"hoverinfo":"text","line":{"color":"#2e7d32","width":2.5},"mode":"lines","name":"Lines Green","text":["l001 | feeder F1 | abc_95 | 40 m | max loading 47% | Green","l001 | feeder F1 | abc_95 | 40 m | max loading 47% | Green",null,"l002 | feeder F1 | abc_95 | 40 m | max loading 47% | Green","l002 | feeder F1 | abc_95 | 40 m | max loading 47% | Green",null,"l003 | feeder F1 | abc_95 | 40 m | max loading 44% | Green","l003 | feeder F1 | abc_95 | 40 m | max loading 44% | Green",null,"l004 | feeder F1 | abc_95 | 40 m | max loading 42% | Green","l004 | feeder F1 | abc_95 | 40 m | max loading 42% | Green",null,"l005 | feeder F1 | abc_95 | 40 m | max loading 42% | Green","l005 | feeder F1 | abc_95 | 40 m | max loading 42% | Green",null,"l006 | feeder F1 | abc_95 | 40 m | max loading 40% | Green","l006 | feeder F1 | abc_95 | 40 m | max loading 40% | Green",null,"l007 | feeder F1 | abc_95 | 40 m | max loading 26% | Green","l007 | feeder F1 | abc_95 | 40 m | max loading 26% | Green",null,"l008 | feeder F1 | abc_95 | 40 m | max loading 25% | Green","l008 | feeder F1 | abc_95 | 40 m | max loading 25% | Green",null,"l009 | feeder F1 | abc_95 | 40 m | max loading 25% | Green","l009 | feeder F1 | abc_95 | 40 m | max loading 25% | Green",null,"l010 | feeder F1 | abc_95 | 40 m | max loading 22% | Green","l010 | feeder F1 | abc_95 | 40 m | max loading 22% | Green",null,"l011 | feeder F1 | abc_95 | 40 m | max loading 20% | Green","l011 | feeder F1 | abc_95 | 40 m | max loading 20% | Green",null,"l012 | feeder F1 | abc_95 | 40 m | max loading 13% | Green","l012 | feeder F1 | abc_95 | 40 m | max loading 13% | Green",null,"l013 | feeder F1 | abc_95 | 40 m | max loading 9% | Green","l013 | feeder F1 | abc_95 | 40 m | max loading 9% | Green",null,"l014 | feeder F1 | abc_95 | 40 m | max loading 7% | Green","l014 | feeder F1 | abc_95 | 40 m | max loading 7% | Green",null,"l015 | feeder F1 | svc_16 | 18 m | max loading 8% | Green","l015 | feeder F1 | svc_16 | 18 m | max loading 8% | Green",null,"l016 | feeder F1 | svc_16 | 23 m | max loading 4% | Green","l016 | feeder F1 | svc_16 | 23 m | max loading 4% | Green",null,"l017 | feeder F1 | svc_16 | 26 m | max loading 4% | Green","l017 | feeder F1 | svc_16 | 26 m | max loading 4% | Green",null,"l018 | feeder F1 | svc_16 | 27 m | max loading 8% | Green","l018 | feeder F1 | svc_16 | 27 m | max loading 8% | Green",null,"l019 | feeder F1 | svc_16 | 24 m | max loading 8% | Green","l019 | feeder F1 | svc_16 | 24 m | max loading 8% | Green",null,"l020 | feeder F1 | svc_16 | 17 m | max loading 5% | Green","l020 | feeder F1 | svc_16 | 17 m | max loading 5% | Green",null,"l021 | feeder F1 | svc_16 | 30 m | max loading 4% | Green","l021 | feeder F1 | svc_16 | 30 m | max loading 4% | Green",null,"l022 | feeder F1 | svc_16 | 28 m | max loading 7% | Green","l022 | feeder F1 | svc_16 | 28 m | max loading 7% | Green",null,"l023 | feeder F1 | svc_16 | 16 m | max loading 9% | Green","l023 | feeder F1 | svc_16 | 16 m | max loading 9% | Green",null,"l024 | feeder F1 | svc_16 | 32 m | max loading 5% | Green","l024 | feeder F1 | svc_16 | 32 m | max loading 5% | Green",null,"l025 | feeder F1 | svc_16 | 22 m | max loading 6% | Green","l025 | feeder F1 | svc_16 | 22 m | max loading 6% | Green",null,"l026 | feeder F1 | svc_16 | 16 m | max loading 5% | Green","l026 | feeder F1 | svc_16 | 16 m | max loading 5% | Green",null,"l027 | feeder F1 | svc_16 | 23 m | max loading 8% | Green","l027 | feeder F1 | svc_16 | 23 m | max loading 8% | Green",null,"l028 | feeder F1 | svc_16 | 22 m | max loading 10% | Green","l028 | feeder F1 | svc_16 | 22 m | max loading 10% | Green",null,"l029 | feeder F1 | svc_16 | 21 m | max loading 8% | Green","l029 | feeder F1 | svc_16 | 21 m | max loading 8% | Green",null,"l030 | feeder F1 | svc_16 | 29 m | max loading 5% | Green","l030 | feeder F1 | svc_16 | 29 m | max loading 5% | Green",null,"l031 | feeder F1 | svc_16 | 24 m | max loading 5% | Green","l031 | feeder F1 | svc_16 | 24 m | max loading 5% | Green",null,"l032 | feeder F1 | svc_16 | 30 m | max loading 6% | Green","l032 | feeder F1 | svc_16 | 30 m | max loading 6% | Green",null,"l033 | feeder F1 | svc_16 | 35 m | max loading 6% | Green","l033 | feeder F1 | svc_16 | 35 m | max loading 6% | Green",null,"l034 | feeder F1 | svc_16 | 18 m | max loading 6% | Green","l034 | feeder F1 | svc_16 | 18 m | max loading 6% | Green",null,"l035 | feeder F1 | svc_16 | 23 m | max loading 5% | Green","l035 | feeder F1 | svc_16 | 23 m | max loading 5% | Green",null,"l036 | feeder F1 | svc_16 | 34 m | max loading 10% | Green","l036 | feeder F1 | svc_16 | 34 m | max loading 10% | Green",null,"l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l038 | feeder F1 | svc_16 | 15 m | max loading 8% | Green","l038 | feeder F1 | svc_16 | 15 m | max loading 8% | Green",null,"l039 | feeder F1 | svc_16 | 19 m | max loading 8% | Green","l039 | feeder F1 | svc_16 | 19 m | max loading 8% | Green",null,"l040 | feeder F1 | svc_16 | 27 m | max loading 10% | Green","l040 | feeder F1 | svc_16 | 27 m | max loading 10% | Green",null,"l041 | feeder F1 | abc_50 | 40 m | max loading 15% | Green","l041 | feeder F1 | abc_50 | 40 m | max loading 15% | Green",null,"l042 | feeder F1 | abc_50 | 40 m | max loading 13% | Green","l042 | feeder F1 | abc_50 | 40 m | max loading 13% | Green",null,"l043 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l043 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l044 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l044 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l045 | feeder F1 | abc_50 | 40 m | max loading 8% | Green","l045 | feeder F1 | abc_50 | 40 m | max loading 8% | Green",null,"l046 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l046 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l047 | feeder F1 | svc_16 | 26 m | max loading 5% | Green","l047 | feeder F1 | svc_16 | 26 m | max loading 5% | Green",null,"l048 | feeder F1 | svc_16 | 22 m | max loading 4% | Green","l048 | feeder F1 | svc_16 | 22 m | max loading 4% | Green",null,"l049 | feeder F1 | svc_16 | 26 m | max loading 10% | Green","l049 | feeder F1 | svc_16 | 26 m | max loading 10% | Green",null,"l050 | feeder F1 | svc_16 | 30 m | max loading 4% | Green","l050 | feeder F1 | svc_16 | 30 m | max loading 4% | Green",null,"l051 | feeder F1 | svc_16 | 18 m | max loading 9% | Green","l051 | feeder F1 | svc_16 | 18 m | max loading 9% | Green",null,"l052 | feeder F1 | svc_16 | 26 m | max loading 7% | Green","l052 | feeder F1 | svc_16 | 26 m | max loading 7% | Green",null,"l053 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l053 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l054 | feeder F1 | abc_50 | 40 m | max loading 7% | Green","l054 | feeder F1 | abc_50 | 40 m | max loading 7% | Green",null,"l055 | feeder F1 | abc_50 | 40 m | max loading 6% | Green","l055 | feeder F1 | abc_50 | 40 m | max loading 6% | Green",null,"l056 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l056 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l057 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l057 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l058 | feeder F1 | svc_16 | 28 m | max loading 8% | Green","l058 | feeder F1 | svc_16 | 28 m | max loading 8% | Green",null,"l059 | feeder F1 | svc_16 | 16 m | max loading 6% | Green","l059 | feeder F1 | svc_16 | 16 m | max loading 6% | Green",null,"l060 | feeder F1 | svc_16 | 16 m | max loading 4% | Green","l060 | feeder F1 | svc_16 | 16 m | max loading 4% | Green",null,"l061 | feeder F1 | svc_16 | 22 m | max loading 8% | Green","l061 | feeder F1 | svc_16 | 22 m | max loading 8% | Green",null,"l062 | feeder F1 | svc_16 | 18 m | max loading 7% | Green","l062 | feeder F1 | svc_16 | 18 m | max loading 7% | Green",null,"l063 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l063 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l064 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l064 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l065 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l065 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l066 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l066 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l067 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l067 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l068 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l068 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l069 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l069 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l070 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l070 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l071 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l071 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l072 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l072 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l073 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l073 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l074 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l074 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l075 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l075 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l076 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l076 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l077 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l077 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l078 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l078 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l079 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l079 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l080 | feeder F2 | abc_95 | 40 m | max loading 21% | Green","l080 | feeder F2 | abc_95 | 40 m | max loading 21% | Green",null,"l081 | feeder F2 | abc_95 | 40 m | max loading 21% | Green","l081 | feeder F2 | abc_95 | 40 m | max loading 21% | Green",null,"l082 | feeder F2 | abc_95 | 40 m | max loading 20% | Green","l082 | feeder F2 | abc_95 | 40 m | max loading 20% | Green",null,"l083 | feeder F2 | abc_50 | 20 m | max loading 9% | Green","l083 | feeder F2 | abc_50 | 20 m | max loading 9% | Green",null,"l084 | feeder F2 | svc_16 | 24 m | max loading 10% | Green","l084 | feeder F2 | svc_16 | 24 m | max loading 10% | Green",null,"l085 | feeder F2 | svc_16 | 24 m | max loading 6% | Green","l085 | feeder F2 | svc_16 | 24 m | max loading 6% | Green",null,"l086 | feeder F2 | svc_16 | 28 m | max loading 6% | Green","l086 | feeder F2 | svc_16 | 28 m | max loading 6% | Green",null,"l087 | feeder F2 | svc_16 | 20 m | max loading 4% | Green","l087 | feeder F2 | svc_16 | 20 m | max loading 4% | Green",null,"l088 | feeder F2 | svc_16 | 24 m | max loading 5% | Green","l088 | feeder F2 | svc_16 | 24 m | max loading 5% | Green",null,"l089 | feeder F2 | svc_16 | 26 m | max loading 9% | Green","l089 | feeder F2 | svc_16 | 26 m | max loading 9% | Green",null,"l090 | feeder F2 | svc_16 | 34 m | max loading 4% | Green","l090 | feeder F2 | svc_16 | 34 m | max loading 4% | Green",null,"l091 | feeder F2 | svc_16 | 32 m | max loading 9% | Green","l091 | feeder F2 | svc_16 | 32 m | max loading 9% | Green",null,"l092 | feeder F2 | abc_50 | 20 m | max loading 28% | Green","l092 | feeder F2 | abc_50 | 20 m | max loading 28% | Green",null,"l093 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l093 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l094 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l094 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l095 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l095 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l096 | feeder F3 | abc_50 | 40 m | max loading 36% | Green","l096 | feeder F3 | abc_50 | 40 m | max loading 36% | Green",null,"l097 | feeder F3 | abc_50 | 40 m | max loading 12% | Green","l097 | feeder F3 | abc_50 | 40 m | max loading 12% | Green",null,"l098 | feeder F3 | abc_50 | 40 m | max loading 10% | Green","l098 | feeder F3 | abc_50 | 40 m | max loading 10% | Green",null,"l099 | feeder F3 | abc_50 | 40 m | max loading 7% | Green","l099 | feeder F3 | abc_50 | 40 m | max loading 7% | Green",null,"l100 | feeder F3 | abc_50 | 40 m | max loading 4% | Green","l100 | feeder F3 | abc_50 | 40 m | max loading 4% | Green",null,"l101 | feeder F3 | svc_16 | 15 m | max loading 12% | Green","l101 | feeder F3 | svc_16 | 15 m | max loading 12% | Green",null,"l102 | feeder F3 | svc_16 | 31 m | max loading 12% | Green","l102 | feeder F3 | svc_16 | 31 m | max loading 12% | Green",null,"l103 | feeder F3 | svc_16 | 30 m | max loading 12% | Green","l103 | feeder F3 | svc_16 | 30 m | max loading 12% | Green",null,"l104 | feeder F3 | svc_16 | 25 m | max loading 15% | Green","l104 | feeder F3 | svc_16 | 25 m | max loading 15% | Green",null,"l105 | feeder F3 | abc_50 | 20 m | max loading 20% | Green","l105 | feeder F3 | abc_50 | 20 m | max loading 20% | Green",null,"l106 | feeder F3 | svc_16 | 26 m | max loading 5% | Green","l106 | feeder F3 | svc_16 | 26 m | max loading 5% | Green",null,"l107 | feeder F3 | svc_16 | 33 m | max loading 8% | Green","l107 | feeder F3 | svc_16 | 33 m | max loading 8% | Green",null,"l108 | feeder F3 | svc_16 | 19 m | max loading 7% | Green","l108 | feeder F3 | svc_16 | 19 m | max loading 7% | Green",null,"l109 | feeder F3 | svc_16 | 34 m | max loading 7% | Green","l109 | feeder F3 | svc_16 | 34 m | max loading 7% | Green",null,"l110 | feeder F3 | svc_16 | 23 m | max loading 7% | Green","l110 | feeder F3 | svc_16 | 23 m | max loading 7% | Green",null,"l111 | feeder F3 | svc_16 | 28 m | max loading 7% | Green","l111 | feeder F3 | svc_16 | 28 m | max loading 7% | Green",null],"x":[0.0,40.0,null,40.0,80.0,null,80.0,120.0,null,120.0,160.0,null,160.0,200.0,null,200.0,240.0,null,240.0,280.0,null,280.0,320.0,null,320.0,360.0,null,360.0,400.0,null,400.0,440.0,null,440.0,480.0,null,480.0,520.0,null,520.0,560.0,null,80.0,80.6,null,80.0,100.0,null,120.0,99.0,null,120.0,124.9,null,160.0,172.6,null,160.0,151.3,null,200.0,210.4,null,200.0,192.6,null,240.0,235.5,null,240.0,259.9,null,280.0,265.2,null,280.0,273.3,null,320.0,331.7,null,320.0,324.1,null,360.0,380.9,null,360.0,333.2,null,400.0,420.8,null,400.0,371.0,null,440.0,446.7,null,440.0,451.6,null,480.0,500.9,null,480.0,448.0,null,520.0,500.2,null,520.0,528.2,null,560.0,541.4,null,560.0,542.5,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,244.6,null,240.0,257.0,null,240.0,241.5,null,240.0,267.4,null,240.0,257.3,null,240.0,246.1,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,417.1,null,440.0,440.2,null,440.0,443.1,null,440.0,461.2,null,440.0,443.9,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,20.0,null,0.0,1.1,null,0.0,-21.3,null,0.0,-15.9,null,0.0,12.9,null,0.0,9.8,null,0.0,16.7,null,0.0,32.9,null,0.0,-32.1,null,0.0,20.0,null,0.0,-28.3,null,-28.3,-56.6,null,-56.6,-84.9,null,-84.9,-113.1,null,-113.1,-141.4,null,-141.4,-169.7,null,-169.7,-198.0,null,-198.0,-226.3,null,-84.9,-77.2,null,-113.1,-85.6,null,-141.4,-151.2,null,-113.1,-126.1,null,-113.1,-93.1,null,-169.7,-192.4,null,-169.7,-202.7,null,-198.0,-181.6,null,-198.0,-225.8,null,-226.3,-243.4,null,-226.3,-228.2,null],"y":[0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,17.8,null,0.0,12.2,null,0.0,-15.7,null,0.0,26.3,null,0.0,19.8,null,0.0,14.4,null,0.0,-27.7,null,0.0,26.6,null,0.0,-15.3,null,0.0,-25.5,null,0.0,16.8,null,0.0,-15.0,null,0.0,19.3,null,0.0,21.1,null,0.0,4.3,null,0.0,-12.0,null,0.0,-12.4,null,0.0,-7.3,null,0.0,34.3,null,0.0,-13.8,null,0.0,8.8,null,0.0,-11.1,null,0.0,-4.7,null,0.0,12.6,null,0.0,-0.1,null,0.0,-20.8,null,0.0,40.0,null,40.0,80.0,null,80.0,120.0,null,120.0,160.0,null,160.0,200.0,null,200.0,240.0,null,40.0,14.8,null,80.0,94.4,null,120.0,146.3,null,160.0,172.7,null,200.0,194.0,null,240.0,265.0,null,0.0,-40.0,null,-40.0,-80.0,null,-80.0,-120.0,null,-120.0,-160.0,null,-160.0,-200.0,null,-40.0,-23.1,null,-80.0,-63.7,null,-120.0,-103.9,null,-160.0,-155.8,null,-200.0,-182.8,null,0.0,-40.0,null,-40.0,-80.0,null,-80.0,-120.0,null,-120.0,-160.0,null,-160.0,-200.0,null,-200.0,-240.0,null,-240.0,-280.0,null,-280.0,-320.0,null,-320.0,-360.0,null,-360.0,-400.0,null,-400.0,-440.0,null,-440.0,-480.0,null,-480.0,-520.0,null,-520.0,-560.0,null,-560.0,-600.0,null,-600.0,-640.0,null,-640.0,-680.0,null,-680.0,-720.0,null,-720.0,-760.0,null,-760.0,-800.0,null,-400.0,-400.0,null,-680.0,-655.6,null,-680.0,-670.1,null,-720.0,-742.9,null,-720.0,-735.3,null,-760.0,-737.8,null,-760.0,-779.9,null,-800.0,-806.5,null,-800.0,-796.2,null,-800.0,-800.0,null,0.0,28.3,null,28.3,56.6,null,56.6,84.9,null,84.9,113.1,null,113.1,141.4,null,141.4,169.7,null,169.7,198.0,null,198.0,226.3,null,84.9,97.8,null,113.1,99.5,null,141.4,113.5,null,113.1,92.1,null,113.1,113.1,null,169.7,157.4,null,169.7,174.6,null,198.0,207.0,null,198.0,217.2,null,226.3,210.3,null,226.3,254.6,null],"type":"scatter","visible":false},{"hoverinfo":"text","marker":{"color":"#2e7d32","line":{"color":"black","width":0.5},"size":9,"symbol":"circle"},"mode":"markers","name":"Customers Green","text":["C032 (h032) | feeder F1 | phase B | 506 m\u003cbr\u003emin 216 V (0.941 pu) | 0.0 h below limit | Green","C034 (h034) | feeder F1 | phase B | 536 m\u003cbr\u003emin 217 V (0.942 pu) | 0.0 h below limit | Green | PV in pv50","C033 (h033) | feeder F1 | phase B | 508 m\u003cbr\u003emin 217 V (0.943 pu) | 0.0 h below limit | Green | PV in pv50","C031 (h031) | feeder F1 | phase B | 458 m\u003cbr\u003emin 217 V (0.943 pu) | 0.0 h below limit | Green","C030 (h030) | feeder F1 | phase B | 430 m\u003cbr\u003emin 218 V (0.946 pu) | 0.0 h below limit | Green","C023 (h023) | feeder F1 | phase B | 540 m\u003cbr\u003emin 218 V (0.947 pu) | 0.0 h below limit | Green | PV in pv50","C021 (h021) | feeder F1 | phase B | 503 m\u003cbr\u003emin 218 V (0.948 pu) | 0.0 h below limit | Green","C018 (h018) | feeder F1 | phase B | 430 m\u003cbr\u003emin 218 V (0.950 pu) | 0.0 h below limit | Green","C014 (h014) | feeder F1 | phase B | 342 m\u003cbr\u003emin 219 V (0.954 pu) | 0.0 h below limit | Green","C013 (h013) | feeder F1 | phase B | 343 m\u003cbr\u003emin 220 V (0.954 pu) | 0.0 h below limit | Green | PV in pv50","C028 (h028) | feeder F1 | phase B | 342 m\u003cbr\u003emin 220 V (0.955 pu) | 0.0 h below limit | Green","C011 (h011) | feeder F1 | phase B | 302 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green | PV in pv50","C027 (h027) | feeder F1 | phase B | 306 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green | PV in pv50","C012 (h012) | feeder F1 | phase B | 296 m\u003cbr\u003emin 221 V (0.960 pu) | 0.0 h below limit | Green | PV in pv50","C047 (irrigation_pump) | feeder F2 | phase 3ph | 820 m\u003cbr\u003emin 222 V (0.963 pu) | 0.0 h below limit | Green","C009 (h009) | feeder F1 | phase B | 256 m\u003cbr\u003emin 222 V (0.964 pu) | 0.0 h below limit | Green","C046 (h045) | feeder F2 | phase B | 832 m\u003cbr\u003emin 222 V (0.965 pu) | 0.0 h below limit | Green","C044 (h043) | feeder F2 | phase B | 786 m\u003cbr\u003emin 222 V (0.968 pu) | 0.0 h below limit | Green | PV in pv50","C026 (h026) | feeder F1 | phase A | 587 m\u003cbr\u003emin 223 V (0.969 pu) | 0.0 h below limit | Green | PV in pv50","C025 (h025) | feeder F1 | phase A | 579 m\u003cbr\u003emin 223 V (0.971 pu) | 0.0 h below limit | Green","C022 (h022) | feeder F1 | phase A | 514 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green | PV in pv50","C024 (h024) | feeder F1 | phase A | 535 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green | PV in pv50","C036 (h036) | feeder F1 | phase A | 622 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C007 (h007) | feeder F1 | phase B | 230 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green","C039 (h038) | feeder F2 | phase B | 704 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C035 (h035) | feeder F1 | phase A | 576 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green | PV in pv50","C043 (h042) | feeder F2 | phase A | 784 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green","C019 (h019) | feeder F1 | phase A | 475 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green | PV in pv50","C041 (h040) | feeder F2 | phase A | 748 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C042 (h041) | feeder F2 | phase A | 740 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C040 (h039) | feeder F2 | phase A | 704 m\u003cbr\u003emin 226 V (0.982 pu) | 0.0 h below limit | Green | PV in pv50","C017 (h017) | feeder F1 | phase A | 424 m\u003cbr\u003emin 226 V (0.983 pu) | 0.0 h below limit | Green","C050 (shop3) | feeder F3 | phase A | 230 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C058 (h051) | feeder F3 | phase A | 348 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green | PV in pv50","C015 (h015) | feeder F1 | phase A | 381 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C045 (h044) | feeder F2 | phase C | 834 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C054 (h047) | feeder F3 | phase A | 273 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C049 (shop2) | feeder F3 | phase A | 191 m\u003cbr\u003emin 228 V (0.990 pu) | 0.0 h below limit | Green","C004 (h004) | feeder F1 | phase B | 147 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C052 (grinding_mill) | feeder F3 | phase 3ph | 180 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C038 (borehole_pump) | feeder F2 | phase 3ph | 420 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green","C056 (h049) | feeder F3 | phase C | 314 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C051 (clinic) | feeder F3 | phase C | 185 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C055 (h048) | feeder F3 | phase C | 299 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C029 (h029) | feeder F1 | phase A | 386 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C053 (h046) | feeder F3 | phase C | 266 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C001 (h001) | feeder F1 | phase B | 98 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green","C008 (h008) | feeder F1 | phase A | 228 m\u003cbr\u003emin 231 V (1.006 pu) | 0.0 h below limit | Green","C048 (shop1) | feeder F3 | phase C | 135 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green","C003 (h003) | feeder F1 | phase A | 146 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C057 (h050) | feeder F3 | phase B | 343 m\u003cbr\u003emin 236 V (1.025 pu) | 0.0 h below limit | Green","C002 (h002) | feeder F1 | phase C | 103 m\u003cbr\u003emin 238 V (1.034 pu) | 0.0 h below limit | Green","C005 (h005) | feeder F1 | phase C | 184 m\u003cbr\u003emin 238 V (1.035 pu) | 0.0 h below limit | Green","C006 (h006) | feeder F1 | phase C | 177 m\u003cbr\u003emin 238 V (1.036 pu) | 0.0 h below limit | Green | PV in pv50","C010 (h010) | feeder F1 | phase C | 272 m\u003cbr\u003emin 239 V (1.039 pu) | 0.0 h below limit | Green | PV in pv50","C016 (h016) | feeder F1 | phase C | 389 m\u003cbr\u003emin 239 V (1.040 pu) | 0.0 h below limit | Green | PV in pv50","C020 (h020) | feeder F1 | phase C | 458 m\u003cbr\u003emin 239 V (1.041 pu) | 0.0 h below limit | Green | PV in pv50"],"x":{"dtype":"f8","bdata":"MzMzMzPDbkAzMzMzM4N7QJqZmZmZEXpAzczMzMwUcEBmZmZmZrZwQDMzMzMzQ39AZmZmZmZOf0AAAAAAADB3QJqZmZmZQXRAMzMzMzO7dEAAAAAAABBwQDMzMzMzk3BAMzMzMzOTbkDNzMzMzBRxQAAAAAAAADRAAAAAAABwbUDNzMzMzAxAwDMzMzMzszBAAAAAAAD0gEAzMzMzM+uAQAAAAAAAAHxAmpmZmZmBgEAzMzMzM9N8QM3MzMzMTGpAmpmZmZmZ8T+amZmZmbF7QJqZmZmZmSNAMzMzMzPre0DNzMzMzMwvwM3MzMzMzClAzczMzMxMNcDNzMzMzEx6QGZmZmZm5mLAZmZmZmaGbMBmZmZmZs53QDMzMzMzc0BAZmZmZmZWacBmZmZmZmZVwJqZmZmZOV9AZmZmZmZGV8AAAAAAAAA0QJqZmZmZOWzAZmZmZmaGX8AzMzMzM7NmwAAAAAAAMG5AzczMzMwMaMBmZmZmZiZUQDMzMzMzE2hAzczMzMxMU8AAAAAAAMBYQM3MzMzMbG7AAAAAAAAAWUAzMzMzM5NlQJqZmZmZ6WJAZmZmZmY+cEAzMzMzM9N0QJqZmZmZOXxA"},"y":{"dtype":"f8","bdata":"AAAAAACQcECamZmZmdlPwJqZmZmZGTfAAAAAAABAaEBmZmZmZpZlQM3MzMzMzBLAmpmZmZmZIUAzMzMzMzMdwJqZmZmZGTVAzczMzMxMM0CamZmZmZlXQM3MzMzMzDBAmpmZmZmZLUAAAAAAAAAuwAAAAAAAAInAmpmZmZmZLsCamZmZmeGIwDMzMzMzX4jAzczMzMzMNMCamZmZmZm5vzMzMzMzMybAMzMzMzMzKUCamZmZmXljwDMzMzMzszvAzczMzMx8hMCamZmZmflZwGZmZmZmDofAZmZmZmYmQUAzMzMzMzeHwGZmZmZm+obAzczMzMzwhMDNzMzMzMwowAAAAAAAYFxAMzMzMzPTb0AzMzMzMzMRQAAAAAAANInAMzMzMzPTZUAAAAAAAOBYQM3MzMzMTDpAZmZmZmZGXEAAAAAAAAB5wGZmZmZmJmtAZmZmZmYGV0AAAAAAAOBpQJqZmZmZSWJAzczMzMysY0DNzMzMzMwxQJqZmZmZmTpAMzMzMzNzWEBmZmZmZmYvwJqZmZmZSWpAZmZmZmZmKEDNzMzMzMwzQM3MzMzMzCxAAAAAAACAOcAAAAAAAAAowJqZmZmZmSvA"},"type":"scatter","visible":false},{"hoverinfo":"text","marker":{"color":"#f9a825","line":{"color":"black","width":0.5},"size":9,"symbol":"circle"},"mode":"markers","name":"Customers Amber","text":["C037 (h037) | feeder F1 | phase B | 658 m\u003cbr\u003emin 216 V (0.938 pu) | 1.25 h below limit | Amber"],"x":{"dtype":"f8","bdata":"ZmZmZma+e0A="},"y":{"dtype":"f8","bdata":"mpmZmZnZZsA="},"type":"scatter","visible":false},{"hoverinfo":"text","line":{"color":"#c0c0c0","width":1.5},"mode":"lines","name":"Lines","text":["l001 | feeder F1 | abc_95 | 40 m | max loading 47% | Green","l001 | feeder F1 | abc_95 | 40 m | max loading 47% | Green",null,"l002 | feeder F1 | abc_95 | 40 m | max loading 47% | Green","l002 | feeder F1 | abc_95 | 40 m | max loading 47% | Green",null,"l003 | feeder F1 | abc_95 | 40 m | max loading 44% | Green","l003 | feeder F1 | abc_95 | 40 m | max loading 44% | Green",null,"l004 | feeder F1 | abc_95 | 40 m | max loading 42% | Green","l004 | feeder F1 | abc_95 | 40 m | max loading 42% | Green",null,"l005 | feeder F1 | abc_95 | 40 m | max loading 42% | Green","l005 | feeder F1 | abc_95 | 40 m | max loading 42% | Green",null,"l006 | feeder F1 | abc_95 | 40 m | max loading 40% | Green","l006 | feeder F1 | abc_95 | 40 m | max loading 40% | Green",null,"l007 | feeder F1 | abc_95 | 40 m | max loading 26% | Green","l007 | feeder F1 | abc_95 | 40 m | max loading 26% | Green",null,"l008 | feeder F1 | abc_95 | 40 m | max loading 25% | Green","l008 | feeder F1 | abc_95 | 40 m | max loading 25% | Green",null,"l009 | feeder F1 | abc_95 | 40 m | max loading 25% | Green","l009 | feeder F1 | abc_95 | 40 m | max loading 25% | Green",null,"l010 | feeder F1 | abc_95 | 40 m | max loading 22% | Green","l010 | feeder F1 | abc_95 | 40 m | max loading 22% | Green",null,"l011 | feeder F1 | abc_95 | 40 m | max loading 20% | Green","l011 | feeder F1 | abc_95 | 40 m | max loading 20% | Green",null,"l012 | feeder F1 | abc_95 | 40 m | max loading 13% | Green","l012 | feeder F1 | abc_95 | 40 m | max loading 13% | Green",null,"l013 | feeder F1 | abc_95 | 40 m | max loading 9% | Green","l013 | feeder F1 | abc_95 | 40 m | max loading 9% | Green",null,"l014 | feeder F1 | abc_95 | 40 m | max loading 7% | Green","l014 | feeder F1 | abc_95 | 40 m | max loading 7% | Green",null,"l015 | feeder F1 | svc_16 | 18 m | max loading 8% | Green","l015 | feeder F1 | svc_16 | 18 m | max loading 8% | Green",null,"l016 | feeder F1 | svc_16 | 23 m | max loading 4% | Green","l016 | feeder F1 | svc_16 | 23 m | max loading 4% | Green",null,"l017 | feeder F1 | svc_16 | 26 m | max loading 4% | Green","l017 | feeder F1 | svc_16 | 26 m | max loading 4% | Green",null,"l018 | feeder F1 | svc_16 | 27 m | max loading 8% | Green","l018 | feeder F1 | svc_16 | 27 m | max loading 8% | Green",null,"l019 | feeder F1 | svc_16 | 24 m | max loading 8% | Green","l019 | feeder F1 | svc_16 | 24 m | max loading 8% | Green",null,"l020 | feeder F1 | svc_16 | 17 m | max loading 5% | Green","l020 | feeder F1 | svc_16 | 17 m | max loading 5% | Green",null,"l021 | feeder F1 | svc_16 | 30 m | max loading 4% | Green","l021 | feeder F1 | svc_16 | 30 m | max loading 4% | Green",null,"l022 | feeder F1 | svc_16 | 28 m | max loading 7% | Green","l022 | feeder F1 | svc_16 | 28 m | max loading 7% | Green",null,"l023 | feeder F1 | svc_16 | 16 m | max loading 9% | Green","l023 | feeder F1 | svc_16 | 16 m | max loading 9% | Green",null,"l024 | feeder F1 | svc_16 | 32 m | max loading 5% | Green","l024 | feeder F1 | svc_16 | 32 m | max loading 5% | Green",null,"l025 | feeder F1 | svc_16 | 22 m | max loading 6% | Green","l025 | feeder F1 | svc_16 | 22 m | max loading 6% | Green",null,"l026 | feeder F1 | svc_16 | 16 m | max loading 5% | Green","l026 | feeder F1 | svc_16 | 16 m | max loading 5% | Green",null,"l027 | feeder F1 | svc_16 | 23 m | max loading 8% | Green","l027 | feeder F1 | svc_16 | 23 m | max loading 8% | Green",null,"l028 | feeder F1 | svc_16 | 22 m | max loading 10% | Green","l028 | feeder F1 | svc_16 | 22 m | max loading 10% | Green",null,"l029 | feeder F1 | svc_16 | 21 m | max loading 8% | Green","l029 | feeder F1 | svc_16 | 21 m | max loading 8% | Green",null,"l030 | feeder F1 | svc_16 | 29 m | max loading 5% | Green","l030 | feeder F1 | svc_16 | 29 m | max loading 5% | Green",null,"l031 | feeder F1 | svc_16 | 24 m | max loading 5% | Green","l031 | feeder F1 | svc_16 | 24 m | max loading 5% | Green",null,"l032 | feeder F1 | svc_16 | 30 m | max loading 6% | Green","l032 | feeder F1 | svc_16 | 30 m | max loading 6% | Green",null,"l033 | feeder F1 | svc_16 | 35 m | max loading 6% | Green","l033 | feeder F1 | svc_16 | 35 m | max loading 6% | Green",null,"l034 | feeder F1 | svc_16 | 18 m | max loading 6% | Green","l034 | feeder F1 | svc_16 | 18 m | max loading 6% | Green",null,"l035 | feeder F1 | svc_16 | 23 m | max loading 5% | Green","l035 | feeder F1 | svc_16 | 23 m | max loading 5% | Green",null,"l036 | feeder F1 | svc_16 | 34 m | max loading 10% | Green","l036 | feeder F1 | svc_16 | 34 m | max loading 10% | Green",null,"l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l038 | feeder F1 | svc_16 | 15 m | max loading 8% | Green","l038 | feeder F1 | svc_16 | 15 m | max loading 8% | Green",null,"l039 | feeder F1 | svc_16 | 19 m | max loading 8% | Green","l039 | feeder F1 | svc_16 | 19 m | max loading 8% | Green",null,"l040 | feeder F1 | svc_16 | 27 m | max loading 10% | Green","l040 | feeder F1 | svc_16 | 27 m | max loading 10% | Green",null,"l041 | feeder F1 | abc_50 | 40 m | max loading 15% | Green","l041 | feeder F1 | abc_50 | 40 m | max loading 15% | Green",null,"l042 | feeder F1 | abc_50 | 40 m | max loading 13% | Green","l042 | feeder F1 | abc_50 | 40 m | max loading 13% | Green",null,"l043 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l043 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l044 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l044 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l045 | feeder F1 | abc_50 | 40 m | max loading 8% | Green","l045 | feeder F1 | abc_50 | 40 m | max loading 8% | Green",null,"l046 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l046 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l047 | feeder F1 | svc_16 | 26 m | max loading 5% | Green","l047 | feeder F1 | svc_16 | 26 m | max loading 5% | Green",null,"l048 | feeder F1 | svc_16 | 22 m | max loading 4% | Green","l048 | feeder F1 | svc_16 | 22 m | max loading 4% | Green",null,"l049 | feeder F1 | svc_16 | 26 m | max loading 10% | Green","l049 | feeder F1 | svc_16 | 26 m | max loading 10% | Green",null,"l050 | feeder F1 | svc_16 | 30 m | max loading 4% | Green","l050 | feeder F1 | svc_16 | 30 m | max loading 4% | Green",null,"l051 | feeder F1 | svc_16 | 18 m | max loading 9% | Green","l051 | feeder F1 | svc_16 | 18 m | max loading 9% | Green",null,"l052 | feeder F1 | svc_16 | 26 m | max loading 7% | Green","l052 | feeder F1 | svc_16 | 26 m | max loading 7% | Green",null,"l053 | feeder F1 | abc_50 | 40 m | max loading 11% | Green","l053 | feeder F1 | abc_50 | 40 m | max loading 11% | Green",null,"l054 | feeder F1 | abc_50 | 40 m | max loading 7% | Green","l054 | feeder F1 | abc_50 | 40 m | max loading 7% | Green",null,"l055 | feeder F1 | abc_50 | 40 m | max loading 6% | Green","l055 | feeder F1 | abc_50 | 40 m | max loading 6% | Green",null,"l056 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l056 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l057 | feeder F1 | abc_50 | 40 m | max loading 4% | Green","l057 | feeder F1 | abc_50 | 40 m | max loading 4% | Green",null,"l058 | feeder F1 | svc_16 | 28 m | max loading 8% | Green","l058 | feeder F1 | svc_16 | 28 m | max loading 8% | Green",null,"l059 | feeder F1 | svc_16 | 16 m | max loading 6% | Green","l059 | feeder F1 | svc_16 | 16 m | max loading 6% | Green",null,"l060 | feeder F1 | svc_16 | 16 m | max loading 4% | Green","l060 | feeder F1 | svc_16 | 16 m | max loading 4% | Green",null,"l061 | feeder F1 | svc_16 | 22 m | max loading 8% | Green","l061 | feeder F1 | svc_16 | 22 m | max loading 8% | Green",null,"l062 | feeder F1 | svc_16 | 18 m | max loading 7% | Green","l062 | feeder F1 | svc_16 | 18 m | max loading 7% | Green",null,"l063 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l063 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l064 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l064 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l065 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l065 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l066 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l066 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l067 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l067 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l068 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l068 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l069 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l069 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l070 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l070 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l071 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l071 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l072 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l072 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l073 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l073 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l074 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l074 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l075 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l075 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l076 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l076 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l077 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l077 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l078 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l078 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l079 | feeder F2 | abc_95 | 40 m | max loading 22% | Green","l079 | feeder F2 | abc_95 | 40 m | max loading 22% | Green",null,"l080 | feeder F2 | abc_95 | 40 m | max loading 21% | Green","l080 | feeder F2 | abc_95 | 40 m | max loading 21% | Green",null,"l081 | feeder F2 | abc_95 | 40 m | max loading 21% | Green","l081 | feeder F2 | abc_95 | 40 m | max loading 21% | Green",null,"l082 | feeder F2 | abc_95 | 40 m | max loading 20% | Green","l082 | feeder F2 | abc_95 | 40 m | max loading 20% | Green",null,"l083 | feeder F2 | abc_50 | 20 m | max loading 9% | Green","l083 | feeder F2 | abc_50 | 20 m | max loading 9% | Green",null,"l084 | feeder F2 | svc_16 | 24 m | max loading 10% | Green","l084 | feeder F2 | svc_16 | 24 m | max loading 10% | Green",null,"l085 | feeder F2 | svc_16 | 24 m | max loading 6% | Green","l085 | feeder F2 | svc_16 | 24 m | max loading 6% | Green",null,"l086 | feeder F2 | svc_16 | 28 m | max loading 6% | Green","l086 | feeder F2 | svc_16 | 28 m | max loading 6% | Green",null,"l087 | feeder F2 | svc_16 | 20 m | max loading 4% | Green","l087 | feeder F2 | svc_16 | 20 m | max loading 4% | Green",null,"l088 | feeder F2 | svc_16 | 24 m | max loading 5% | Green","l088 | feeder F2 | svc_16 | 24 m | max loading 5% | Green",null,"l089 | feeder F2 | svc_16 | 26 m | max loading 9% | Green","l089 | feeder F2 | svc_16 | 26 m | max loading 9% | Green",null,"l090 | feeder F2 | svc_16 | 34 m | max loading 4% | Green","l090 | feeder F2 | svc_16 | 34 m | max loading 4% | Green",null,"l091 | feeder F2 | svc_16 | 32 m | max loading 9% | Green","l091 | feeder F2 | svc_16 | 32 m | max loading 9% | Green",null,"l092 | feeder F2 | abc_50 | 20 m | max loading 28% | Green","l092 | feeder F2 | abc_50 | 20 m | max loading 28% | Green",null,"l093 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l093 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l094 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l094 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l095 | feeder F3 | abc_50 | 40 m | max loading 38% | Green","l095 | feeder F3 | abc_50 | 40 m | max loading 38% | Green",null,"l096 | feeder F3 | abc_50 | 40 m | max loading 36% | Green","l096 | feeder F3 | abc_50 | 40 m | max loading 36% | Green",null,"l097 | feeder F3 | abc_50 | 40 m | max loading 12% | Green","l097 | feeder F3 | abc_50 | 40 m | max loading 12% | Green",null,"l098 | feeder F3 | abc_50 | 40 m | max loading 10% | Green","l098 | feeder F3 | abc_50 | 40 m | max loading 10% | Green",null,"l099 | feeder F3 | abc_50 | 40 m | max loading 7% | Green","l099 | feeder F3 | abc_50 | 40 m | max loading 7% | Green",null,"l100 | feeder F3 | abc_50 | 40 m | max loading 4% | Green","l100 | feeder F3 | abc_50 | 40 m | max loading 4% | Green",null,"l101 | feeder F3 | svc_16 | 15 m | max loading 12% | Green","l101 | feeder F3 | svc_16 | 15 m | max loading 12% | Green",null,"l102 | feeder F3 | svc_16 | 31 m | max loading 12% | Green","l102 | feeder F3 | svc_16 | 31 m | max loading 12% | Green",null,"l103 | feeder F3 | svc_16 | 30 m | max loading 12% | Green","l103 | feeder F3 | svc_16 | 30 m | max loading 12% | Green",null,"l104 | feeder F3 | svc_16 | 25 m | max loading 15% | Green","l104 | feeder F3 | svc_16 | 25 m | max loading 15% | Green",null,"l105 | feeder F3 | abc_50 | 20 m | max loading 20% | Green","l105 | feeder F3 | abc_50 | 20 m | max loading 20% | Green",null,"l106 | feeder F3 | svc_16 | 26 m | max loading 5% | Green","l106 | feeder F3 | svc_16 | 26 m | max loading 5% | Green",null,"l107 | feeder F3 | svc_16 | 33 m | max loading 8% | Green","l107 | feeder F3 | svc_16 | 33 m | max loading 8% | Green",null,"l108 | feeder F3 | svc_16 | 19 m | max loading 7% | Green","l108 | feeder F3 | svc_16 | 19 m | max loading 7% | Green",null,"l109 | feeder F3 | svc_16 | 34 m | max loading 7% | Green","l109 | feeder F3 | svc_16 | 34 m | max loading 7% | Green",null,"l110 | feeder F3 | svc_16 | 23 m | max loading 7% | Green","l110 | feeder F3 | svc_16 | 23 m | max loading 7% | Green",null,"l111 | feeder F3 | svc_16 | 28 m | max loading 7% | Green","l111 | feeder F3 | svc_16 | 28 m | max loading 7% | Green",null],"x":[0.0,40.0,null,40.0,80.0,null,80.0,120.0,null,120.0,160.0,null,160.0,200.0,null,200.0,240.0,null,240.0,280.0,null,280.0,320.0,null,320.0,360.0,null,360.0,400.0,null,400.0,440.0,null,440.0,480.0,null,480.0,520.0,null,520.0,560.0,null,80.0,80.6,null,80.0,100.0,null,120.0,99.0,null,120.0,124.9,null,160.0,172.6,null,160.0,151.3,null,200.0,210.4,null,200.0,192.6,null,240.0,235.5,null,240.0,259.9,null,280.0,265.2,null,280.0,273.3,null,320.0,331.7,null,320.0,324.1,null,360.0,380.9,null,360.0,333.2,null,400.0,420.8,null,400.0,371.0,null,440.0,446.7,null,440.0,451.6,null,480.0,500.9,null,480.0,448.0,null,520.0,500.2,null,520.0,528.2,null,560.0,541.4,null,560.0,542.5,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,240.0,null,240.0,244.6,null,240.0,257.0,null,240.0,241.5,null,240.0,267.4,null,240.0,257.3,null,240.0,246.1,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,440.0,null,440.0,417.1,null,440.0,440.2,null,440.0,443.1,null,440.0,461.2,null,440.0,443.9,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,20.0,null,0.0,1.1,null,0.0,-21.3,null,0.0,-15.9,null,0.0,12.9,null,0.0,9.8,null,0.0,16.7,null,0.0,32.9,null,0.0,-32.1,null,0.0,20.0,null,0.0,-28.3,null,-28.3,-56.6,null,-56.6,-84.9,null,-84.9,-113.1,null,-113.1,-141.4,null,-141.4,-169.7,null,-169.7,-198.0,null,-198.0,-226.3,null,-84.9,-77.2,null,-113.1,-85.6,null,-141.4,-151.2,null,-113.1,-126.1,null,-113.1,-93.1,null,-169.7,-192.4,null,-169.7,-202.7,null,-198.0,-181.6,null,-198.0,-225.8,null,-226.3,-243.4,null,-226.3,-228.2,null],"y":[0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,17.8,null,0.0,12.2,null,0.0,-15.7,null,0.0,26.3,null,0.0,19.8,null,0.0,14.4,null,0.0,-27.7,null,0.0,26.6,null,0.0,-15.3,null,0.0,-25.5,null,0.0,16.8,null,0.0,-15.0,null,0.0,19.3,null,0.0,21.1,null,0.0,4.3,null,0.0,-12.0,null,0.0,-12.4,null,0.0,-7.3,null,0.0,34.3,null,0.0,-13.8,null,0.0,8.8,null,0.0,-11.1,null,0.0,-4.7,null,0.0,12.6,null,0.0,-0.1,null,0.0,-20.8,null,0.0,40.0,null,40.0,80.0,null,80.0,120.0,null,120.0,160.0,null,160.0,200.0,null,200.0,240.0,null,40.0,14.8,null,80.0,94.4,null,120.0,146.3,null,160.0,172.7,null,200.0,194.0,null,240.0,265.0,null,0.0,-40.0,null,-40.0,-80.0,null,-80.0,-120.0,null,-120.0,-160.0,null,-160.0,-200.0,null,-40.0,-23.1,null,-80.0,-63.7,null,-120.0,-103.9,null,-160.0,-155.8,null,-200.0,-182.8,null,0.0,-40.0,null,-40.0,-80.0,null,-80.0,-120.0,null,-120.0,-160.0,null,-160.0,-200.0,null,-200.0,-240.0,null,-240.0,-280.0,null,-280.0,-320.0,null,-320.0,-360.0,null,-360.0,-400.0,null,-400.0,-440.0,null,-440.0,-480.0,null,-480.0,-520.0,null,-520.0,-560.0,null,-560.0,-600.0,null,-600.0,-640.0,null,-640.0,-680.0,null,-680.0,-720.0,null,-720.0,-760.0,null,-760.0,-800.0,null,-400.0,-400.0,null,-680.0,-655.6,null,-680.0,-670.1,null,-720.0,-742.9,null,-720.0,-735.3,null,-760.0,-737.8,null,-760.0,-779.9,null,-800.0,-806.5,null,-800.0,-796.2,null,-800.0,-800.0,null,0.0,28.3,null,28.3,56.6,null,56.6,84.9,null,84.9,113.1,null,113.1,141.4,null,141.4,169.7,null,169.7,198.0,null,198.0,226.3,null,84.9,97.8,null,113.1,99.5,null,141.4,113.5,null,113.1,92.1,null,113.1,113.1,null,169.7,157.4,null,169.7,174.6,null,198.0,207.0,null,198.0,217.2,null,226.3,210.3,null,226.3,254.6,null],"type":"scatter","visible":false},{"hoverinfo":"text","marker":{"color":"#bbbbbb","line":{"color":"black","width":0.5},"size":6,"symbol":"circle"},"mode":"markers","name":"No PV","text":["C037 (h037) | feeder F1 | phase B | 658 m\u003cbr\u003emin 216 V (0.938 pu) | 1.25 h below limit | Amber","C032 (h032) | feeder F1 | phase B | 506 m\u003cbr\u003emin 216 V (0.941 pu) | 0.0 h below limit | Green","C031 (h031) | feeder F1 | phase B | 458 m\u003cbr\u003emin 217 V (0.943 pu) | 0.0 h below limit | Green","C030 (h030) | feeder F1 | phase B | 430 m\u003cbr\u003emin 218 V (0.946 pu) | 0.0 h below limit | Green","C021 (h021) | feeder F1 | phase B | 503 m\u003cbr\u003emin 218 V (0.948 pu) | 0.0 h below limit | Green","C018 (h018) | feeder F1 | phase B | 430 m\u003cbr\u003emin 218 V (0.950 pu) | 0.0 h below limit | Green","C014 (h014) | feeder F1 | phase B | 342 m\u003cbr\u003emin 219 V (0.954 pu) | 0.0 h below limit | Green","C028 (h028) | feeder F1 | phase B | 342 m\u003cbr\u003emin 220 V (0.955 pu) | 0.0 h below limit | Green","C047 (irrigation_pump) | feeder F2 | phase 3ph | 820 m\u003cbr\u003emin 222 V (0.963 pu) | 0.0 h below limit | Green","C009 (h009) | feeder F1 | phase B | 256 m\u003cbr\u003emin 222 V (0.964 pu) | 0.0 h below limit | Green","C046 (h045) | feeder F2 | phase B | 832 m\u003cbr\u003emin 222 V (0.965 pu) | 0.0 h below limit | Green","C025 (h025) | feeder F1 | phase A | 579 m\u003cbr\u003emin 223 V (0.971 pu) | 0.0 h below limit | Green","C007 (h007) | feeder F1 | phase B | 230 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green","C043 (h042) | feeder F2 | phase A | 784 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green","C017 (h017) | feeder F1 | phase A | 424 m\u003cbr\u003emin 226 V (0.983 pu) | 0.0 h below limit | Green","C050 (shop3) | feeder F3 | phase A | 230 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C015 (h015) | feeder F1 | phase A | 381 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C045 (h044) | feeder F2 | phase C | 834 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C049 (shop2) | feeder F3 | phase A | 191 m\u003cbr\u003emin 228 V (0.990 pu) | 0.0 h below limit | Green","C052 (grinding_mill) | feeder F3 | phase 3ph | 180 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C038 (borehole_pump) | feeder F2 | phase 3ph | 420 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green","C051 (clinic) | feeder F3 | phase C | 185 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C055 (h048) | feeder F3 | phase C | 299 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C029 (h029) | feeder F1 | phase A | 386 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C001 (h001) | feeder F1 | phase B | 98 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green","C008 (h008) | feeder F1 | phase A | 228 m\u003cbr\u003emin 231 V (1.006 pu) | 0.0 h below limit | Green","C048 (shop1) | feeder F3 | phase C | 135 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green","C057 (h050) | feeder F3 | phase B | 343 m\u003cbr\u003emin 236 V (1.025 pu) | 0.0 h below limit | Green","C002 (h002) | feeder F1 | phase C | 103 m\u003cbr\u003emin 238 V (1.034 pu) | 0.0 h below limit | Green","C005 (h005) | feeder F1 | phase C | 184 m\u003cbr\u003emin 238 V (1.035 pu) | 0.0 h below limit | Green"],"x":{"dtype":"f8","bdata":"ZmZmZma+e0AzMzMzM8NuQM3MzMzMFHBAZmZmZma2cEBmZmZmZk5\u002fQAAAAAAAMHdAmpmZmZlBdEAAAAAAABBwQAAAAAAAADRAAAAAAABwbUDNzMzMzAxAwDMzMzMz64BAzczMzMxMakCamZmZmZkjQM3MzMzMTHpAZmZmZmbmYsBmZmZmZs53QDMzMzMzc0BAZmZmZmZmVcBmZmZmZkZXwAAAAAAAADRAZmZmZmaGX8AzMzMzM7NmwAAAAAAAMG5AZmZmZmYmVEAzMzMzMxNoQM3MzMzMTFPAzczMzMxsbsAAAAAAAABZQDMzMzMzk2VA"},"y":{"dtype":"f8","bdata":"mpmZmZnZZsAAAAAAAJBwQAAAAAAAQGhAZmZmZmaWZUCamZmZmZkhQDMzMzMzMx3AmpmZmZkZNUCamZmZmZlXQAAAAAAAAInAmpmZmZmZLsCamZmZmeGIwJqZmZmZmbm\u002fMzMzMzOzO8BmZmZmZg6HwM3MzMzMzCjAAAAAAABgXEAzMzMzMzMRQAAAAAAANInAAAAAAADgWEBmZmZmZkZcQAAAAAAAAHnAZmZmZmYGV0AAAAAAAOBpQJqZmZmZSWJAzczMzMzMMUCamZmZmZk6QDMzMzMzc1hAmpmZmZlJakBmZmZmZmYoQM3MzMzMzDNA"},"type":"scatter","visible":false},{"hoverinfo":"text","marker":{"color":"#ffb300","line":{"color":"black","width":0.5},"size":12,"symbol":"star"},"mode":"markers","name":"PV (5 kW)","text":["C034 (h034) | feeder F1 | phase B | 536 m\u003cbr\u003emin 217 V (0.942 pu) | 0.0 h below limit | Green | PV in pv50","C033 (h033) | feeder F1 | phase B | 508 m\u003cbr\u003emin 217 V (0.943 pu) | 0.0 h below limit | Green | PV in pv50","C023 (h023) | feeder F1 | phase B | 540 m\u003cbr\u003emin 218 V (0.947 pu) | 0.0 h below limit | Green | PV in pv50","C013 (h013) | feeder F1 | phase B | 343 m\u003cbr\u003emin 220 V (0.954 pu) | 0.0 h below limit | Green | PV in pv50","C011 (h011) | feeder F1 | phase B | 302 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green | PV in pv50","C027 (h027) | feeder F1 | phase B | 306 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green | PV in pv50","C012 (h012) | feeder F1 | phase B | 296 m\u003cbr\u003emin 221 V (0.960 pu) | 0.0 h below limit | Green | PV in pv50","C044 (h043) | feeder F2 | phase B | 786 m\u003cbr\u003emin 222 V (0.968 pu) | 0.0 h below limit | Green | PV in pv50","C026 (h026) | feeder F1 | phase A | 587 m\u003cbr\u003emin 223 V (0.969 pu) | 0.0 h below limit | Green | PV in pv50","C022 (h022) | feeder F1 | phase A | 514 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green | PV in pv50","C024 (h024) | feeder F1 | phase A | 535 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green | PV in pv50","C036 (h036) | feeder F1 | phase A | 622 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C039 (h038) | feeder F2 | phase B | 704 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C035 (h035) | feeder F1 | phase A | 576 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green | PV in pv50","C019 (h019) | feeder F1 | phase A | 475 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green | PV in pv50","C041 (h040) | feeder F2 | phase A | 748 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C042 (h041) | feeder F2 | phase A | 740 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C040 (h039) | feeder F2 | phase A | 704 m\u003cbr\u003emin 226 V (0.982 pu) | 0.0 h below limit | Green | PV in pv50","C058 (h051) | feeder F3 | phase A | 348 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green | PV in pv50","C054 (h047) | feeder F3 | phase A | 273 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C004 (h004) | feeder F1 | phase B | 147 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C056 (h049) | feeder F3 | phase C | 314 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C053 (h046) | feeder F3 | phase C | 266 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C003 (h003) | feeder F1 | phase A | 146 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C006 (h006) | feeder F1 | phase C | 177 m\u003cbr\u003emin 238 V (1.036 pu) | 0.0 h below limit | Green | PV in pv50","C010 (h010) | feeder F1 | phase C | 272 m\u003cbr\u003emin 239 V (1.039 pu) | 0.0 h below limit | Green | PV in pv50","C016 (h016) | feeder F1 | phase C | 389 m\u003cbr\u003emin 239 V (1.040 pu) | 0.0 h below limit | Green | PV in pv50","C020 (h020) | feeder F1 | phase C | 458 m\u003cbr\u003emin 239 V (1.041 pu) | 0.0 h below limit | Green | PV in pv50"],"x":{"dtype":"f8","bdata":"MzMzMzODe0CamZmZmRF6QDMzMzMzQ39AMzMzMzO7dEAzMzMzM5NwQDMzMzMzk25AzczMzMwUcUAzMzMzM7MwQAAAAAAA9IBAAAAAAAAAfECamZmZmYGAQDMzMzMz03xAmpmZmZmZ8T+amZmZmbF7QDMzMzMz63tAzczMzMzML8DNzMzMzMwpQM3MzMzMTDXAZmZmZmaGbMBmZmZmZlZpwJqZmZmZOV9AmpmZmZk5bMDNzMzMzAxowAAAAAAAwFhAmpmZmZnpYkBmZmZmZj5wQDMzMzMz03RAmpmZmZk5fEA="},"y":{"dtype":"f8","bdata":"mpmZmZnZT8CamZmZmRk3wM3MzMzMzBLAzczMzMxMM0DNzMzMzMwwQJqZmZmZmS1AAAAAAAAALsAzMzMzM1+IwM3MzMzMzDTAMzMzMzMzJsAzMzMzMzMpQJqZmZmZeWPAzczMzMx8hMCamZmZmflZwGZmZmZmJkFAMzMzMzM3h8BmZmZmZvqGwM3MzMzM8ITAMzMzMzPTb0AzMzMzM9NlQM3MzMzMTDpAZmZmZmYma0DNzMzMzKxjQGZmZmZmZi\u002fAzczMzMzMLEAAAAAAAIA5wAAAAAAAACjAmpmZmZmZK8A="},"type":"scatter","visible":false},{"hoverinfo":"name","marker":{"color":"black","size":18,"symbol":"square"},"mode":"markers+text","name":"Transformer","text":["Transformer"],"textposition":"top center","x":[0.0],"y":[0.0],"type":"scatter","visible":true}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"xaxis":{"title":{"text":"x (m, local grid)"},"scaleanchor":"y"},"title":{"text":"zimbabwe_rural: Feeders"},"height":780,"yaxis":{"title":{"text":"y (m)"}},"updatemenus":[{"buttons":[{"args":[{"visible":[true,true,true,true,false,false,false,false,false,false,false,false,false,false,true]},{"title":"zimbabwe_rural: Feeders"}],"label":"Feeders","method":"update"},{"args":[{"visible":[false,false,false,false,true,true,false,false,false,false,false,false,false,false,true]},{"title":"zimbabwe_rural: Voltage"}],"label":"Voltage","method":"update"},{"args":[{"visible":[false,false,false,false,false,false,true,true,false,false,false,false,false,false,true]},{"title":"zimbabwe_rural: Line loading"}],"label":"Line loading","method":"update"},{"args":[{"visible":[false,false,false,false,false,false,false,false,true,true,true,false,false,false,true]},{"title":"zimbabwe_rural: Asset health"}],"label":"Asset health","method":"update"},{"args":[{"visible":[false,false,false,false,false,false,false,false,false,false,false,true,true,true,true]},{"title":"zimbabwe_rural: Solar (pv50 scenario)"}],"label":"Solar (pv50 scenario)","method":"update"}],"direction":"right","type":"buttons","x":0,"xanchor":"left","y":1.08}],"annotations":[{"font":{"color":"#555","size":11},"showarrow":false,"text":"SYNTHETIC layout on a local grid (metres). Not a real ZETDC network or location.","x":0,"xref":"paper","y":-0.08,"yref":"paper"}]},                        {"responsive": true}                    )                };            </script>        </div>
</body>
</html>