<!doctype html>
<html>
<head>
    <meta charset="utf-8" />
    <style>html, body {height: 100%;}</style>
</head>
<body>
    <div style="height:780px; width:100%;">                        <script>window.PlotlyConfig = {MathJaxConfig: 'local'};</script>
        <script charset="utf-8" src="https://cdn.plot.ly/plotly-4.1.1.min.js" integrity="sha256-O24V1F27f8pb0glCkelh3cVHLNiHAJ5gCaVtq2aNch8=" crossorigin="anonymous"></script>                <div id="f4edbb47-03dc-4aa2-b42d-b56f88142119" class="plotly-graph-div" style="height:100%; width:100%;"></div>            <script>                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("f4edbb47-03dc-4aa2-b42d-b56f88142119")) {                    Plotly.newPlot(                        "f4edbb47-03dc-4aa2-b42d-b56f88142119",                        [{"hoverinfo":"text","line":{"color":"#1f77b4","width":2.5},"mode":"lines","name":"Feeder F1","text":["l001 | feeder F1 | abc_95 | 35 m | max loading 55% | Green","l001 | feeder F1 | abc_95 | 35 m | max loading 55% | Green",null,"l002 | feeder F1 | abc_95 | 35 m | max loading 55% | Green","l002 | feeder F1 | abc_95 | 35 m | max loading 55% | Green",null,"l003 | feeder F1 | abc_95 | 35 m | max loading 48% | Green","l003 | feeder F1 | abc_95 | 35 m | max loading 48% | Green",null,"l004 | feeder F1 | abc_95 | 35 m | max loading 48% | Green","l004 | feeder F1 | abc_95 | 35 m | max loading 48% | Green",null,"l005 | feeder F1 | abc_95 | 35 m | max loading 45% | Green","l005 | feeder F1 | abc_95 | 35 m | max loading 45% | Green",null,"l006 | feeder F1 | abc_95 | 35 m | max loading 38% | Green","l006 | feeder F1 | abc_95 | 35 m | max loading 38% | Green",null,"l007 | feeder F1 | abc_95 | 35 m | max loading 34% | Green","l007 | feeder F1 | abc_95 | 35 m | max loading 34% | Green",null,"l008 | feeder F1 | abc_95 | 35 m | max loading 24% | Green","l008 | feeder F1 | abc_95 | 35 m | max loading 24% | Green",null,"l009 | feeder F1 | abc_95 | 35 m | max loading 20% | Green","l009 | feeder F1 | abc_95 | 35 m | max loading 20% | Green",null,"l010 | feeder F1 | abc_95 | 35 m | max loading 8% | Green","l010 | feeder F1 | abc_95 | 35 m | max loading 8% | Green",null,"l011 | feeder F1 | svc_16 | 18 m | max loading 10% | Green","l011 | feeder F1 | svc_16 | 18 m | max loading 10% | Green",null,"l012 | feeder F1 | svc_16 | 10 m | max loading 8% | Green","l012 | feeder F1 | svc_16 | 10 m | max loading 8% | Green",null,"l013 | feeder F1 | svc_16 | 11 m | max loading 11% | Green","l013 | feeder F1 | svc_16 | 11 m | max loading 11% | Green",null,"l014 | feeder F1 | svc_16 | 11 m | max loading 12% | Green","l014 | feeder F1 | svc_16 | 11 m | max loading 12% | Green",null,"l015 | feeder F1 | svc_16 | 19 m | max loading 13% | Green","l015 | feeder F1 | svc_16 | 19 m | max loading 13% | Green",null,"l016 | feeder F1 | svc_16 | 16 m | max loading 10% | Green","l016 | feeder F1 | svc_16 | 16 m | max loading 10% | Green",null,"l017 | feeder F1 | svc_16 | 14 m | max loading 14% | Green","l017 | feeder F1 | svc_16 | 14 m | max loading 14% | Green",null,"l018 | feeder F1 | svc_16 | 15 m | max loading 12% | Green","l018 | feeder F1 | svc_16 | 15 m | max loading 12% | Green",null,"l019 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l019 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l020 | feeder F1 | svc_16 | 16 m | max loading 10% | Green","l020 | feeder F1 | svc_16 | 16 m | max loading 10% | Green",null,"l021 | feeder F1 | svc_16 | 20 m | max loading 12% | Green","l021 | feeder F1 | svc_16 | 20 m | max loading 12% | Green",null,"l022 | feeder F1 | svc_16 | 19 m | max loading 8% | Green","l022 | feeder F1 | svc_16 | 19 m | max loading 8% | Green",null,"l023 | feeder F1 | svc_16 | 18 m | max loading 12% | Green","l023 | feeder F1 | svc_16 | 18 m | max loading 12% | Green",null,"l024 | feeder F1 | svc_16 | 16 m | max loading 15% | Green","l024 | feeder F1 | svc_16 | 16 m | max loading 15% | Green",null,"l025 | feeder F1 | svc_16 | 17 m | max loading 12% | Green","l025 | feeder F1 | svc_16 | 17 m | max loading 12% | Green",null,"l026 | feeder F1 | svc_16 | 17 m | max loading 8% | Green","l026 | feeder F1 | svc_16 | 17 m | max loading 8% | Green",null,"l027 | feeder F1 | svc_16 | 10 m | max loading 11% | Green","l027 | feeder F1 | svc_16 | 10 m | max loading 11% | Green",null,"l028 | feeder F1 | svc_16 | 12 m | max loading 12% | Green","l028 | feeder F1 | svc_16 | 12 m | max loading 12% | Green",null,"l029 | feeder F1 | svc_16 | 19 m | max loading 10% | Green","l029 | feeder F1 | svc_16 | 19 m | max loading 10% | Green",null,"l030 | feeder F1 | svc_16 | 11 m | max loading 8% | Green","l030 | feeder F1 | svc_16 | 11 m | max loading 8% | Green",null,"l031 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l031 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l032 | feeder F1 | svc_16 | 12 m | max loading 16% | Green","l032 | feeder F1 | svc_16 | 12 m | max loading 16% | Green",null,"l033 | feeder F1 | svc_16 | 13 m | max loading 10% | Green","l033 | feeder F1 | svc_16 | 13 m | max loading 10% | Green",null,"l034 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l034 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l035 | feeder F1 | svc_16 | 17 m | max loading 14% | Green","l035 | feeder F1 | svc_16 | 17 m | max loading 14% | Green",null,"l036 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l036 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l038 | feeder F1 | svc_16 | 10 m | max loading 12% | Green","l038 | feeder F1 | svc_16 | 10 m | max loading 12% | Green",null,"l039 | feeder F1 | svc_16 | 11 m | max loading 9% | Green","l039 | feeder F1 | svc_16 | 11 m | max loading 9% | Green",null,"l040 | feeder F1 | svc_16 | 14 m | max loading 10% | Green","l040 | feeder F1 | svc_16 | 14 m | max loading 10% | Green",null,"l041 | feeder F1 | svc_16 | 20 m | max loading 11% | Green","l041 | feeder F1 | svc_16 | 20 m | max loading 11% | Green",null,"l042 | feeder F1 | svc_16 | 13 m | max loading 12% | Green","l042 | feeder F1 | svc_16 | 13 m | max loading 12% | Green",null,"l043 | feeder F1 | svc_16 | 20 m | max loading 10% | Green","l043 | feeder F1 | svc_16 | 20 m | max loading 10% | Green",null,"l044 | feeder F1 | svc_16 | 18 m | max loading 12% | Green","l044 | feeder F1 | svc_16 | 18 m | max loading 12% | Green",null,"l045 | feeder F1 | svc_16 | 13 m | max loading 10% | Green","l045 | feeder F1 | svc_16 | 13 m | max loading 10% | Green",null,"l046 | feeder F1 | svc_16 | 15 m | max loading 11% | Green","l046 | feeder F1 | svc_16 | 15 m | max loading 11% | Green",null],"x":[0.0,35.0,null,35.0,70.0,null,70.0,105.0,null,105.0,140.0,null,140.0,175.0,null,175.0,210.0,null,210.0,245.0,null,245.0,280.0,null,280.0,315.0,null,315.0,350.0,null,70.0,87.4,null,70.0,59.6,null,70.0,59.9,null,70.0,60.8,null,105.0,122.8,null,105.0,90.9,null,105.0,96.2,null,105.0,94.0,null,140.0,152.1,null,140.0,140.6,null,140.0,135.3,null,140.0,129.4,null,175.0,158.3,null,175.0,161.9,null,175.0,158.6,null,175.0,160.2,null,210.0,205.0,null,210.0,197.8,null,210.0,195.5,null,210.0,208.0,null,245.0,233.3,null,245.0,250.5,null,245.0,250.3,null,245.0,227.1,null,280.0,270.2,null,280.0,269.1,null,280.0,287.2,null,280.0,289.5,null,315.0,306.9,null,315.0,314.8,null,315.0,295.3,null,315.0,325.8,null,350.0,369.3,null,350.0,365.1,null,350.0,345.8,null,350.0,352.6,null],"y":[0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,5.4,null,0.0,-0.5,null,0.0,-3.3,null,0.0,-5.3,null,0.0,5.4,null,0.0,-6.7,null,0.0,-10.5,null,0.0,-10.2,null,0.0,-6.3,null,0.0,15.7,null,0.0,19.2,null,0.0,16.2,null,0.0,-6.4,null,0.0,-8.8,null,0.0,2.7,null,0.0,-7.9,null,0.0,-8.9,null,0.0,0.5,null,0.0,11.8,null,0.0,11.2,null,0.0,6.9,null,0.0,11.0,null,0.0,11.7,null,0.0,-7.9,null,0.0,-14.4,null,0.0,8.8,null,0.0,18.5,null,0.0,3.2,null,0.0,-7.0,null,0.0,13.5,null,0.0,1.5,null,0.0,8.0,null,0.0,2.8,null,0.0,-9.0,null,0.0,-11.9,null,0.0,15.2,null],"type":"scatter","visible":true},{"hoverinfo":"text","line":{"color":"#ff7f0e","width":2.5},"mode":"lines","name":"Feeder F2","text":["l047 | feeder F2 | abc_95 | 35 m | max loading 58% | Green","l047 | feeder F2 | abc_95 | 35 m | max loading 58% | Green",null,"l048 | feeder F2 | abc_95 | 35 m | max loading 58% | Green","l048 | feeder F2 | abc_95 | 35 m | max loading 58% | Green",null,"l049 | feeder F2 | abc_95 | 35 m | max loading 56% | Green","l049 | feeder F2 | abc_95 | 35 m | max loading 56% | Green",null,"l050 | feeder F2 | abc_95 | 35 m | max loading 51% | Green","l050 | feeder F2 | abc_95 | 35 m | max loading 51% | Green",null,"l051 | feeder F2 | abc_95 | 35 m | max loading 42% | Green","l051 | feeder F2 | abc_95 | 35 m | max loading 42% | Green",null,"l052 | feeder F2 | abc_95 | 35 m | max loading 36% | Green","l052 | feeder F2 | abc_95 | 35 m | max loading 36% | Green",null,"l053 | feeder F2 | abc_95 | 35 m | max loading 26% | Green","l053 | feeder F2 | abc_95 | 35 m | max loading 26% | Green",null,"l054 | feeder F2 | abc_95 | 35 m | max loading 18% | Green","l054 | feeder F2 | abc_95 | 35 m | max loading 18% | Green",null,"l055 | feeder F2 | abc_95 | 35 m | max loading 15% | Green","l055 | feeder F2 | abc_95 | 35 m | max loading 15% | Green",null,"l056 | feeder F2 | abc_95 | 35 m | max loading 7% | Green","l056 | feeder F2 | abc_95 | 35 m | max loading 7% | Green",null,"l057 | feeder F2 | svc_16 | 20 m | max loading 12% | Green","l057 | feeder F2 | svc_16 | 20 m | max loading 12% | Green",null,"l058 | feeder F2 | svc_16 | 12 m | max loading 15% | Green","l058 | feeder F2 | svc_16 | 12 m | max loading 15% | Green",null,"l059 | feeder F2 | svc_16 | 18 m | max loading 12% | Green","l059 | feeder F2 | svc_16 | 18 m | max loading 12% | Green",null,"l060 | feeder F2 | svc_16 | 14 m | max loading 12% | Green","l060 | feeder F2 | svc_16 | 14 m | max loading 12% | Green",null,"l061 | feeder F2 | svc_16 | 12 m | max loading 16% | Green","l061 | feeder F2 | svc_16 | 12 m | max loading 16% | Green",null,"l062 | feeder F2 | svc_16 | 20 m | max loading 9% | Green","l062 | feeder F2 | svc_16 | 20 m | max loading 9% | Green",null,"l063 | feeder F2 | svc_16 | 18 m | max loading 13% | Green","l063 | feeder F2 | svc_16 | 18 m | max loading 13% | Green",null,"l064 | feeder F2 | svc_16 | 17 m | max loading 8% | Green","l064 | feeder F2 | svc_16 | 17 m | max loading 8% | Green",null,"l065 | feeder F2 | svc_16 | 11 m | max loading 9% | Green","l065 | feeder F2 | svc_16 | 11 m | max loading 9% | Green",null,"l066 | feeder F2 | svc_16 | 20 m | max loading 17% | Green","l066 | feeder F2 | svc_16 | 20 m | max loading 17% | Green",null,"l067 | feeder F2 | svc_16 | 16 m | max loading 14% | Green","l067 | feeder F2 | svc_16 | 16 m | max loading 14% | Green",null,"l068 | feeder F2 | svc_16 | 20 m | max loading 12% | Green","l068 | feeder F2 | svc_16 | 20 m | max loading 12% | Green",null,"l069 | feeder F2 | svc_16 | 10 m | max loading 14% | Green","l069 | feeder F2 | svc_16 | 10 m | max loading 14% | Green",null,"l070 | feeder F2 | svc_16 | 19 m | max loading 15% | Green","l070 | feeder F2 | svc_16 | 19 m | max loading 15% | Green",null,"l071 | feeder F2 | svc_16 | 12 m | max loading 12% | Green","l071 | feeder F2 | svc_16 | 12 m | max loading 12% | Green",null,"l072 | feeder F2 | svc_16 | 15 m | max loading 10% | Green","l072 | feeder F2 | svc_16 | 15 m | max loading 10% | Green",null,"l073 | feeder F2 | svc_16 | 15 m | max loading 16% | Green","l073 | feeder F2 | svc_16 | 15 m | max loading 16% | Green",null,"l074 | feeder F2 | svc_16 | 15 m | max loading 13% | Green","l074 | feeder F2 | svc_16 | 15 m | max loading 13% | Green",null,"l075 | feeder F2 | svc_16 | 18 m | max loading 13% | Green","l075 | feeder F2 | svc_16 | 18 m | max loading 13% | Green",null,"l076 | feeder F2 | svc_16 | 17 m | max loading 13% | Green","l076 | feeder F2 | svc_16 | 17 m | max loading 13% | Green",null,"l077 | feeder F2 | svc_16 | 15 m | max loading 13% | Green","l077 | feeder F2 | svc_16 | 15 m | max loading 13% | Green",null,"l078 | feeder F2 | svc_16 | 10 m | max loading 15% | Green","l078 | feeder F2 | svc_16 | 10 m | max loading 15% | Green",null,"l079 | feeder F2 | svc_16 | 19 m | max loading 8% | Green","l079 | feeder F2 | svc_16 | 19 m | max loading 8% | Green",null,"l080 | feeder F2 | svc_16 | 12 m | max loading 12% | Green","l080 | feeder F2 | svc_16 | 12 m | max loading 12% | Green",null,"l081 | feeder F2 | svc_16 | 19 m | max loading 10% | Green","l081 | feeder F2 | svc_16 | 19 m | max loading 10% | Green",null,"l082 | feeder F2 | svc_16 | 12 m | max loading 14% | Green","l082 | feeder F2 | svc_16 | 12 m | max loading 14% | Green",null,"l083 | feeder F2 | svc_16 | 11 m | max loading 12% | Green","l083 | feeder F2 | svc_16 | 11 m | max loading 12% | Green",null,"l084 | feeder F2 | svc_16 | 11 m | max loading 10% | Green","l084 | feeder F2 | svc_16 | 11 m | max loading 10% | Green",null,"l085 | feeder F2 | svc_16 | 12 m | max loading 15% | Green","l085 | feeder F2 | svc_16 | 12 m | max loading 15% | Green",null,"l086 | feeder F2 | svc_16 | 14 m | max loading 9% | Green","l086 | feeder F2 | svc_16 | 14 m | max loading 9% | Green",null,"l087 | feeder F2 | svc_16 | 14 m | max loading 12% | Green","l087 | feeder F2 | svc_16 | 14 m | max loading 12% | Green",null,"l088 | feeder F2 | svc_16 | 11 m | max loading 13% | Green","l088 | feeder F2 | svc_16 | 11 m | max loading 13% | Green",null,"l089 | feeder F2 | svc_16 | 10 m | max loading 11% | Green","l089 | feeder F2 | svc_16 | 10 m | max loading 11% | Green",null,"l090 | feeder F2 | svc_16 | 11 m | max loading 11% | Green","l090 | feeder F2 | svc_16 | 11 m | max loading 11% | Green",null,"l091 | feeder F2 | svc_16 | 13 m | max loading 16% | Green","l091 | feeder F2 | svc_16 | 13 m | max loading 16% | Green",null,"l092 | feeder F2 | svc_16 | 14 m | max loading 8% | Green","l092 | feeder F2 | svc_16 | 14 m | max loading 8% | Green",null],"x":[0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,7.5,null,0.0,-0.8,null,0.0,17.9,null,0.0,13.9,null,0.0,-8.1,null,0.0,-19.7,null,0.0,-10.3,null,0.0,-13.1,null,0.0,-7.1,null,0.0,-15.8,null,0.0,15.7,null,0.0,9.2,null,0.0,-9.7,null,0.0,-19.1,null,0.0,3.0,null,0.0,-7.1,null,0.0,-8.8,null,0.0,13.1,null,0.0,12.4,null,0.0,-17.0,null,0.0,-14.5,null,0.0,3.8,null,0.0,1.2,null,0.0,-9.4,null,0.0,-19.2,null,0.0,9.4,null,0.0,-10.0,null,0.0,-3.7,null,0.0,-8.4,null,0.0,13.4,null,0.0,7.6,null,0.0,-6.8,null,0.0,-9.5,null,0.0,10.8,null,0.0,10.0,null,0.0,9.8,null],"y":[0.0,35.0,null,35.0,70.0,null,70.0,105.0,null,105.0,140.0,null,140.0,175.0,null,175.0,210.0,null,210.0,245.0,null,245.0,280.0,null,280.0,315.0,null,315.0,350.0,null,70.0,51.6,null,70.0,57.8,null,70.0,68.8,null,70.0,66.1,null,105.0,114.2,null,105.0,107.2,null,105.0,90.2,null,105.0,116.0,null,140.0,131.8,null,140.0,151.3,null,140.0,142.7,null,140.0,122.4,null,175.0,171.9,null,175.0,171.8,null,175.0,187.1,null,175.0,188.7,null,210.0,221.6,null,210.0,202.6,null,210.0,197.3,null,210.0,212.9,null,245.0,242.2,null,245.0,254.7,null,245.0,225.9,null,245.0,237.6,null,280.0,282.7,null,280.0,272.5,null,280.0,283.8,null,280.0,290.6,null,315.0,324.3,null,315.0,310.9,null,315.0,327.2,null,315.0,323.6,null,350.0,353.7,null,350.0,347.3,null,350.0,357.7,null,350.0,360.3,null],"type":"scatter","visible":true},{"hoverinfo":"text","line":{"color":"#2ca02c","width":2.5},"mode":"lines","name":"Feeder F3","text":["l093 | feeder F3 | abc_95 | 35 m | max loading 58% | Green","l093 | feeder F3 | abc_95 | 35 m | max loading 58% | Green",null,"l094 | feeder F3 | abc_95 | 35 m | max loading 58% | Green","l094 | feeder F3 | abc_95 | 35 m | max loading 58% | Green",null,"l095 | feeder F3 | abc_95 | 35 m | max loading 49% | Green","l095 | feeder F3 | abc_95 | 35 m | max loading 49% | Green",null,"l096 | feeder F3 | abc_95 | 35 m | max loading 42% | Green","l096 | feeder F3 | abc_95 | 35 m | max loading 42% | Green",null,"l097 | feeder F3 | abc_95 | 35 m | max loading 38% | Green","l097 | feeder F3 | abc_95 | 35 m | max loading 38% | Green",null,"l098 | feeder F3 | abc_95 | 35 m | max loading 35% | Green","l098 | feeder F3 | abc_95 | 35 m | max loading 35% | Green",null,"l099 | feeder F3 | abc_95 | 35 m | max loading 35% | Green","l099 | feeder F3 | abc_95 | 35 m | max loading 35% | Green",null,"l100 | feeder F3 | abc_95 | 35 m | max loading 32% | Green","l100 | feeder F3 | abc_95 | 35 m | max loading 32% | Green",null,"l101 | feeder F3 | abc_95 | 35 m | max loading 18% | Green","l101 | feeder F3 | abc_95 | 35 m | max loading 18% | Green",null,"l102 | feeder F3 | abc_95 | 35 m | max loading 8% | Green","l102 | feeder F3 | abc_95 | 35 m | max loading 8% | Green",null,"l103 | feeder F3 | svc_16 | 15 m | max loading 16% | Green","l103 | feeder F3 | svc_16 | 15 m | max loading 16% | Green",null,"l104 | feeder F3 | svc_16 | 17 m | max loading 12% | Green","l104 | feeder F3 | svc_16 | 17 m | max loading 12% | Green",null,"l105 | feeder F3 | svc_16 | 11 m | max loading 11% | Green","l105 | feeder F3 | svc_16 | 11 m | max loading 11% | Green",null,"l106 | feeder F3 | svc_16 | 19 m | max loading 10% | Green","l106 | feeder F3 | svc_16 | 19 m | max loading 10% | Green",null,"l107 | feeder F3 | svc_16 | 19 m | max loading 12% | Green","l107 | feeder F3 | svc_16 | 19 m | max loading 12% | Green",null,"l108 | feeder F3 | svc_16 | 11 m | max loading 13% | Green","l108 | feeder F3 | svc_16 | 11 m | max loading 13% | Green",null,"l109 | feeder F3 | svc_16 | 16 m | max loading 9% | Green","l109 | feeder F3 | svc_16 | 16 m | max loading 9% | Green",null,"l110 | feeder F3 | svc_16 | 12 m | max loading 12% | Green","l110 | feeder F3 | svc_16 | 12 m | max loading 12% | Green",null,"l111 | feeder F3 | svc_16 | 10 m | max loading 11% | Green","l111 | feeder F3 | svc_16 | 10 m | max loading 11% | Green",null,"l112 | feeder F3 | svc_16 | 14 m | max loading 12% | Green","l112 | feeder F3 | svc_16 | 14 m | max loading 12% | Green",null,"l113 | feeder F3 | svc_16 | 18 m | max loading 14% | Green","l113 | feeder F3 | svc_16 | 18 m | max loading 14% | Green",null,"l114 | feeder F3 | svc_16 | 12 m | max loading 11% | Green","l114 | feeder F3 | svc_16 | 12 m | max loading 11% | Green",null,"l115 | feeder F3 | svc_16 | 20 m | max loading 9% | Green","l115 | feeder F3 | svc_16 | 20 m | max loading 9% | Green",null,"l116 | feeder F3 | svc_16 | 19 m | max loading 17% | Green","l116 | feeder F3 | svc_16 | 19 m | max loading 17% | Green",null,"l117 | feeder F3 | svc_16 | 19 m | max loading 12% | Green","l117 | feeder F3 | svc_16 | 19 m | max loading 12% | Green",null,"l118 | feeder F3 | svc_16 | 10 m | max loading 14% | Green","l118 | feeder F3 | svc_16 | 10 m | max loading 14% | Green",null,"l119 | feeder F3 | svc_16 | 20 m | max loading 9% | Green","l119 | feeder F3 | svc_16 | 20 m | max loading 9% | Green",null,"l120 | feeder F3 | svc_16 | 19 m | max loading 17% | Green","l120 | feeder F3 | svc_16 | 19 m | max loading 17% | Green",null,"l121 | feeder F3 | svc_16 | 15 m | max loading 10% | Green","l121 | feeder F3 | svc_16 | 15 m | max loading 10% | Green",null,"l122 | feeder F3 | svc_16 | 11 m | max loading 12% | Green","l122 | feeder F3 | svc_16 | 11 m | max loading 12% | Green",null,"l123 | feeder F3 | svc_16 | 10 m | max loading 15% | Green","l123 | feeder F3 | svc_16 | 10 m | max loading 15% | Green",null,"l124 | feeder F3 | svc_16 | 18 m | max loading 10% | Green","l124 | feeder F3 | svc_16 | 18 m | max loading 10% | Green",null,"l125 | feeder F3 | svc_16 | 18 m | max loading 9% | Green","l125 | feeder F3 | svc_16 | 18 m | max loading 9% | Green",null,"l126 | feeder F3 | svc_16 | 16 m | max loading 14% | Green","l126 | feeder F3 | svc_16 | 16 m | max loading 14% | Green",null,"l127 | feeder F3 | svc_16 | 17 m | max loading 8% | Green","l127 | feeder F3 | svc_16 | 17 m | max loading 8% | Green",null,"l128 | feeder F3 | svc_16 | 16 m | max loading 15% | Green","l128 | feeder F3 | svc_16 | 16 m | max loading 15% | Green",null,"l129 | feeder F3 | svc_16 | 19 m | max loading 15% | Green","l129 | feeder F3 | svc_16 | 19 m | max loading 15% | Green",null,"l130 | feeder F3 | svc_16 | 10 m | max loading 14% | Green","l130 | feeder F3 | svc_16 | 10 m | max loading 14% | Green",null,"l131 | feeder F3 | svc_16 | 10 m | max loading 13% | Green","l131 | feeder F3 | svc_16 | 10 m | max loading 13% | Green",null,"l132 | feeder F3 | svc_16 | 10 m | max loading 8% | Green","l132 | feeder F3 | svc_16 | 10 m | max loading 8% | Green",null,"l133 | feeder F3 | svc_16 | 11 m | max loading 16% | Green","l133 | feeder F3 | svc_16 | 11 m | max loading 16% | Green",null,"l134 | feeder F3 | svc_16 | 11 m | max loading 13% | Green","l134 | feeder F3 | svc_16 | 11 m | max loading 13% | Green",null,"l135 | feeder F3 | svc_16 | 16 m | max loading 10% | Green","l135 | feeder F3 | svc_16 | 16 m | max loading 10% | Green",null,"l136 | feeder F3 | svc_16 | 13 m | max loading 12% | Green","l136 | feeder F3 | svc_16 | 13 m | max loading 12% | Green",null,"l137 | feeder F3 | svc_16 | 12 m | max loading 8% | Green","l137 | feeder F3 | svc_16 | 12 m | max loading 8% | Green",null,"l138 | feeder F3 | svc_16 | 11 m | max loading 10% | Green","l138 | feeder F3 | svc_16 | 11 m | max loading 10% | Green",null],"x":[0.0,-35.0,null,-35.0,-70.0,null,-70.0,-105.0,null,-105.0,-140.0,null,-140.0,-175.0,null,-175.0,-210.0,null,-210.0,-245.0,null,-245.0,-280.0,null,-280.0,-315.0,null,-315.0,-350.0,null,-70.0,-84.7,null,-70.0,-54.2,null,-70.0,-59.2,null,-70.0,-53.0,null,-105.0,-121.7,null,-105.0,-104.2,null,-105.0,-90.2,null,-105.0,-116.8,null,-140.0,-130.1,null,-140.0,-139.6,null,-140.0,-158.3,null,-140.0,-137.3,null,-175.0,-162.3,null,-175.0,-188.3,null,-175.0,-164.9,null,-175.0,-178.7,null,-210.0,-211.6,null,-210.0,-191.6,null,-210.0,-220.9,null,-210.0,-208.2,null,-245.0,-235.1,null,-245.0,-227.1,null,-245.0,-259.5,null,-245.0,-247.7,null,-280.0,-292.1,null,-280.0,-279.7,null,-280.0,-296.3,null,-280.0,-271.0,null,-315.0,-325.0,null,-315.0,-325.0,null,-315.0,-306.3,null,-315.0,-315.1,null,-350.0,-348.0,null,-350.0,-339.1,null,-350.0,-339.9,null,-350.0,-358.2,null],"y":[0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,-3.5,null,0.0,6.0,null,0.0,1.1,null,0.0,7.6,null,0.0,9.5,null,0.0,11.1,null,0.0,-6.7,null,0.0,-0.0,null,0.0,2.3,null,0.0,14.5,null,0.0,0.6,null,0.0,12.0,null,0.0,15.3,null,0.0,-13.3,null,0.0,-15.7,null,0.0,-9.8,null,0.0,19.5,null,0.0,4.0,null,0.0,10.0,null,0.0,-10.8,null,0.0,2.6,null,0.0,-4.9,null,0.0,-10.1,null,0.0,-16.2,null,0.0,-12.4,null,0.0,-15.7,null,0.0,-9.5,null,0.0,5.3,null,0.0,3.2,null,0.0,0.7,null,0.0,-6.5,null,0.0,10.7,null,0.0,16.4,null,0.0,-6.9,null,0.0,5.4,null,0.0,-7.8,null],"type":"scatter","visible":true},{"hoverinfo":"text","line":{"color":"#d62728","width":2.5},"mode":"lines","name":"Feeder F4","text":["l139 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l139 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l140 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l140 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l141 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l141 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l142 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l142 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l143 | feeder F4 | abc_95 | 35 m | max loading 30% | Green","l143 | feeder F4 | abc_95 | 35 m | max loading 30% | Green",null,"l144 | feeder F4 | abc_95 | 35 m | max loading 30% | Green","l144 | feeder F4 | abc_95 | 35 m | max loading 30% | Green",null,"l145 | feeder F4 | abc_95 | 35 m | max loading 29% | Green","l145 | feeder F4 | abc_95 | 35 m | max loading 29% | Green",null,"l146 | feeder F4 | abc_95 | 35 m | max loading 24% | Green","l146 | feeder F4 | abc_95 | 35 m | max loading 24% | Green",null,"l147 | feeder F4 | abc_95 | 35 m | max loading 24% | Green","l147 | feeder F4 | abc_95 | 35 m | max loading 24% | Green",null,"l148 | feeder F4 | abc_95 | 35 m | max loading 10% | Green","l148 | feeder F4 | abc_95 | 35 m | max loading 10% | Green",null,"l149 | feeder F4 | svc_16 | 20 m | max loading 18% | Green","l149 | feeder F4 | svc_16 | 20 m | max loading 18% | Green",null,"l150 | feeder F4 | svc_16 | 15 m | max loading 18% | Green","l150 | feeder F4 | svc_16 | 15 m | max loading 18% | Green",null,"l151 | feeder F4 | svc_16 | 15 m | max loading 18% | Green","l151 | feeder F4 | svc_16 | 15 m | max loading 18% | Green",null,"l152 | feeder F4 | abc_50 | 20 m | max loading 11% | Green","l152 | feeder F4 | abc_50 | 20 m | max loading 11% | Green",null,"l153 | feeder F4 | svc_16 | 19 m | max loading 15% | Green","l153 | feeder F4 | svc_16 | 19 m | max loading 15% | Green",null,"l154 | feeder F4 | svc_16 | 20 m | max loading 8% | Green","l154 | feeder F4 | svc_16 | 20 m | max loading 8% | Green",null,"l155 | feeder F4 | svc_16 | 12 m | max loading 17% | Green","l155 | feeder F4 | svc_16 | 12 m | max loading 17% | Green",null,"l156 | feeder F4 | svc_16 | 14 m | max loading 13% | Green","l156 | feeder F4 | svc_16 | 14 m | max loading 13% | Green",null,"l157 | feeder F4 | svc_16 | 17 m | max loading 13% | Green","l157 | feeder F4 | svc_16 | 17 m | max loading 13% | Green",null,"l158 | feeder F4 | svc_16 | 20 m | max loading 9% | Green","l158 | feeder F4 | svc_16 | 20 m | max loading 9% | Green",null,"l159 | feeder F4 | svc_16 | 13 m | max loading 14% | Green","l159 | feeder F4 | svc_16 | 13 m | max loading 14% | Green",null,"l160 | feeder F4 | svc_16 | 18 m | max loading 10% | Green","l160 | feeder F4 | svc_16 | 18 m | max loading 10% | Green",null,"l161 | feeder F4 | svc_16 | 13 m | max loading 8% | Green","l161 | feeder F4 | svc_16 | 13 m | max loading 8% | Green",null,"l162 | feeder F4 | svc_16 | 11 m | max loading 11% | Green","l162 | feeder F4 | svc_16 | 11 m | max loading 11% | Green",null,"l163 | feeder F4 | svc_16 | 10 m | max loading 17% | Green","l163 | feeder F4 | svc_16 | 10 m | max loading 17% | Green",null,"l164 | feeder F4 | svc_16 | 13 m | max loading 14% | Green","l164 | feeder F4 | svc_16 | 13 m | max loading 14% | Green",null,"l165 | feeder F4 | svc_16 | 14 m | max loading 12% | Green","l165 | feeder F4 | svc_16 | 14 m | max loading 12% | Green",null,"l166 | feeder F4 | svc_16 | 16 m | max loading 7% | Green","l166 | feeder F4 | svc_16 | 16 m | max loading 7% | Green",null,"l167 | feeder F4 | svc_16 | 14 m | max loading 9% | Green","l167 | feeder F4 | svc_16 | 14 m | max loading 9% | Green",null,"l168 | feeder F4 | svc_16 | 19 m | max loading 15% | Green","l168 | feeder F4 | svc_16 | 19 m | max loading 15% | Green",null],"x":[0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-19.6,null,-0.0,3.0,null,-0.0,-3.2,null,-0.0,20.0,null,-0.0,19.2,null,-0.0,-19.9,null,-0.0,11.4,null,-0.0,-1.0,null,-0.0,12.9,null,-0.0,10.5,null,-0.0,8.5,null,-0.0,0.1,null,-0.0,10.5,null,-0.0,7.4,null,-0.0,-2.0,null,-0.0,0.1,null,-0.0,3.1,null,-0.0,11.0,null,-0.0,-1.6,null,-0.0,-19.0,null],"y":[0.0,-35.0,null,-35.0,-70.0,null,-70.0,-105.0,null,-105.0,-140.0,null,-140.0,-175.0,null,-175.0,-210.0,null,-210.0,-245.0,null,-245.0,-280.0,null,-280.0,-315.0,null,-315.0,-350.0,null,-70.0,-68.2,null,-105.0,-90.4,null,-140.0,-125.7,null,-210.0,-210.0,null,-245.0,-247.7,null,-245.0,-245.8,null,-245.0,-249.1,null,-245.0,-231.4,null,-280.0,-291.1,null,-280.0,-263.6,null,-280.0,-269.6,null,-280.0,-298.4,null,-315.0,-322.5,null,-315.0,-322.8,null,-315.0,-304.7,null,-315.0,-302.3,null,-350.0,-363.9,null,-350.0,-360.9,null,-350.0,-364.4,null,-350.0,-348.3,null],"type":"scatter","visible":true},{"hoverinfo":"text","marker":{"color":"#777777","line":{"color":"black","width":0.5},"size":6,"symbol":"circle"},"mode":"markers","name":"Customers","text":["C033 (h033) | feeder F1 | phase A | 370 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green","C036 (h036) | feeder F1 | phase A | 365 m\u003cbr\u003emin 221 V (0.960 pu) | 0.0 h below limit | Green | PV in pv50","C031 (h031) | feeder F1 | phase A | 335 m\u003cbr\u003emin 221 V (0.961 pu) | 0.0 h below limit | Green | PV in pv50","C032 (h032) | feeder F1 | phase A | 328 m\u003cbr\u003emin 221 V (0.961 pu) | 0.0 h below limit | Green | PV in pv50","C030 (h030) | feeder F1 | phase A | 328 m\u003cbr\u003emin 221 V (0.962 pu) | 0.0 h below limit | Green","C028 (h028) | feeder F1 | phase A | 290 m\u003cbr\u003emin 222 V (0.966 pu) | 0.0 h below limit | Green","C022 (h022) | feeder F1 | phase A | 257 m\u003cbr\u003emin 223 V (0.970 pu) | 0.0 h below limit | Green | PV in pv50","C021 (h021) | feeder F1 | phase A | 259 m\u003cbr\u003emin 223 V (0.970 pu) | 0.0 h below limit | Green | PV in pv50","C105 (h105) | feeder F3 | phase C | 366 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green","C108 (h108) | feeder F3 | phase C | 361 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C103 (h103) | feeder F3 | phase C | 326 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green","C104 (h104) | feeder F3 | phase C | 326 m\u003cbr\u003emin 224 V (0.975 pu) | 0.0 h below limit | Green","C065 (h065) | feeder F2 | phase B | 328 m\u003cbr\u003emin 224 V (0.975 pu) | 0.0 h below limit | Green","C068 (h068) | feeder F2 | phase B | 326 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green","C069 (h069) | feeder F2 | phase B | 360 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green | PV in pv50","C099 (h099) | feeder F3 | phase C | 299 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green","C019 (h019) | feeder F1 | phase A | 229 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green | PV in pv50","C098 (h098) | feeder F3 | phase C | 296 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green","C061 (h061) | feeder F2 | phase B | 299 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green","C128 (h124) | feeder F4 | phase C | 369 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green | PV in pv50","C097 (h097) | feeder F3 | phase C | 297 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green","C125 (h121) | feeder F4 | phase C | 364 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C057 (h057) | feeder F2 | phase B | 260 m\u003cbr\u003emin 225 V (0.980 pu) | 0.0 h below limit | Green","C059 (h059) | feeder F2 | phase B | 264 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green","C124 (h120) | feeder F4 | phase C | 328 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green","C123 (h119) | feeder F4 | phase C | 326 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green | PV in pv50","C121 (h117) | feeder F4 | phase C | 328 m\u003cbr\u003emin 226 V (0.982 pu) | 0.0 h below limit | Green","C055 (h055) | feeder F2 | phase B | 228 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C013 (h013) | feeder F1 | phase A | 193 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C054 (h054) | feeder F2 | phase B | 225 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C016 (h016) | feeder F1 | phase A | 192 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green","C090 (h090) | feeder F3 | phase A | 229 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green","C095 (h095) | feeder F3 | phase C | 263 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green | PV in pv50","C096 (h096) | feeder F3 | phase A | 261 m\u003cbr\u003emin 227 V (0.985 pu) | 0.0 h below limit | Green | PV in pv50","C034 (h034) | feeder F1 | phase C | 368 m\u003cbr\u003emin 227 V (0.986 pu) | 0.0 h below limit | Green | PV in pv50","C094 (h094) | feeder F3 | phase A | 264 m\u003cbr\u003emin 227 V (0.986 pu) | 0.0 h below limit | Green | PV in pv50","C091 (h091) | feeder F3 | phase A | 225 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C092 (h092) | feeder F3 | phase A | 221 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C071 (h071) | feeder F2 | phase C | 363 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C035 (h035) | feeder F1 | phase C | 363 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C106 (h106) | feeder F3 | phase A | 363 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C067 (h067) | feeder F2 | phase C | 329 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C086 (h086) | feeder F3 | phase A | 194 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C025 (h025) | feeder F1 | phase C | 297 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C050 (h050) | feeder F2 | phase B | 194 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C029 (h029) | feeder F1 | phase C | 326 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C062 (h062) | feeder F2 | phase C | 292 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C087 (h087) | feeder F3 | phase A | 194 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C026 (h026) | feeder F1 | phase C | 294 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C116 (h112) | feeder F4 | phase C | 259 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C113 (h109) | feeder F4 | phase A | 264 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C060 (h060) | feeder F2 | phase C | 257 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C120 (h116) | feeder F4 | phase A | 298 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C119 (h115) | feeder F4 | phase A | 293 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C115 (h111) | feeder F4 | phase A | 257 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green","C053 (h053) | feeder F2 | phase C | 225 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green | PV in pv50","C012 (h012) | feeder F1 | phase A | 159 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green | PV in pv50","C114 (h110) | feeder F4 | phase A | 265 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C023 (h023) | feeder F1 | phase C | 258 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C127 (h123) | feeder F4 | phase A | 364 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C070 (h070) | feeder F2 | phase A | 361 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C072 (h072) | feeder F2 | phase A | 364 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C066 (h066) | feeder F2 | phase A | 329 m\u003cbr\u003emin 229 V (0.994 pu) | 0.0 h below limit | Green | PV in pv50","C046 (h046) | feeder F2 | phase B | 160 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green | PV in pv50","C063 (h063) | feeder F2 | phase A | 291 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green","C064 (h064) | feeder F2 | phase A | 291 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green","C052 (h052) | feeder F2 | phase C | 190 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green | PV in pv50","C051 (h051) | feeder F2 | phase C | 188 m\u003cbr\u003emin 229 V (0.996 pu) | 0.0 h below limit | Green | PV in pv50","C084 (h084) | feeder F3 | phase A | 152 m\u003cbr\u003emin 229 V (0.996 pu) | 0.0 h below limit | Green","C058 (h058) | feeder F2 | phase A | 255 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C014 (h014) | feeder F1 | phase C | 191 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C085 (h085) | feeder F3 | phase C | 195 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green | PV in pv50","C112 (school) | feeder F4 | phase 3ph | 230 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C015 (h015) | feeder F1 | phase C | 192 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green | PV in pv50","C045 (h045) | feeder F2 | phase B | 151 m\u003cbr\u003emin 229 V (0.998 pu) | 0.0 h below limit | Green","C101 (h101) | feeder F3 | phase B | 326 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green","C047 (h047) | feeder F2 | phase C | 156 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green | PV in pv50","C056 (h056) | feeder F2 | phase A | 227 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C107 (h107) | feeder F3 | phase B | 362 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C102 (h102) | feeder F3 | phase B | 325 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C100 (h100) | feeder F3 | phase B | 290 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C093 (h093) | feeder F3 | phase B | 255 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C079 (h079) | feeder F3 | phase A | 121 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C011 (h011) | feeder F1 | phase C | 160 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C080 (h080) | feeder F3 | phase A | 117 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C089 (h089) | feeder F3 | phase B | 230 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green | PV in pv50","C010 (h010) | feeder F1 | phase C | 156 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green | PV in pv50","C049 (h049) | feeder F2 | phase A | 185 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green","C041 (h041) | feeder F2 | phase C | 117 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green","C081 (h081) | feeder F3 | phase C | 150 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green | PV in pv50","C043 (h043) | feeder F2 | phase B | 123 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green","C088 (h088) | feeder F3 | phase B | 186 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green | PV in pv50","C111 (shop3) | feeder F4 | phase C | 155 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green","C048 (h048) | feeder F2 | phase A | 160 m\u003cbr\u003emin 231 V (1.005 pu) | 0.0 h below limit | Green | PV in pv50","C083 (h083) | feeder F3 | phase B | 158 m\u003cbr\u003emin 231 V (1.006 pu) | 0.0 h below limit | Green | PV in pv50","C082 (h082) | feeder F3 | phase B | 154 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green","C074 (h074) | feeder F3 | phase A | 87 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C005 (h005) | feeder F1 | phase C | 124 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C077 (h077) | feeder F3 | phase C | 124 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C039 (h039) | feeder F2 | phase C | 88 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C075 (h075) | feeder F3 | phase A | 81 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C038 (h038) | feeder F2 | phase C | 82 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green","C040 (h040) | feeder F2 | phase C | 84 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C003 (h003) | feeder F1 | phase A | 81 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green","C002 (h002) | feeder F1 | phase A | 80 m\u003cbr\u003emin 232 V (1.009 pu) | 0.0 h below limit | Green","C110 (shop2) | feeder F4 | phase A | 120 m\u003cbr\u003emin 232 V (1.009 pu) | 0.0 h below limit | Green | PV in pv50","C042 (h042) | feeder F2 | phase A | 125 m\u003cbr\u003emin 232 V (1.010 pu) | 0.0 h below limit | Green | PV in pv50","C044 (h044) | feeder F2 | phase A | 122 m\u003cbr\u003emin 232 V (1.010 pu) | 0.0 h below limit | Green | PV in pv50","C078 (h078) | feeder F3 | phase B | 116 m\u003cbr\u003emin 233 V (1.011 pu) | 0.0 h below limit | Green","C037 (h037) | feeder F2 | phase A | 90 m\u003cbr\u003emin 233 V (1.014 pu) | 0.0 h below limit | Green | PV in pv50","C076 (h076) | feeder F3 | phase C | 89 m\u003cbr\u003emin 233 V (1.014 pu) | 0.0 h below limit | Green","C073 (h073) | feeder F3 | phase B | 85 m\u003cbr\u003emin 234 V (1.015 pu) | 0.0 h below limit | Green","C007 (h007) | feeder F1 | phase B | 119 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C008 (h008) | feeder F1 | phase B | 120 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C009 (h009) | feeder F1 | phase B | 154 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green","C018 (h018) | feeder F1 | phase B | 222 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green","C006 (h006) | feeder F1 | phase B | 121 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C017 (h017) | feeder F1 | phase B | 220 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C020 (h020) | feeder F1 | phase B | 221 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C024 (h024) | feeder F1 | phase B | 264 m\u003cbr\u003emin 234 V (1.018 pu) | 0.0 h below limit | Green","C001 (h001) | feeder F1 | phase B | 88 m\u003cbr\u003emin 234 V (1.018 pu) | 0.0 h below limit | Green","C004 (h004) | feeder F1 | phase B | 81 m\u003cbr\u003emin 234 V (1.019 pu) | 0.0 h below limit | Green","C027 (h027) | feeder F1 | phase B | 300 m\u003cbr\u003emin 234 V (1.020 pu) | 0.0 h below limit | Green","C117 (h113) | feeder F4 | phase B | 297 m\u003cbr\u003emin 235 V (1.023 pu) | 0.0 h below limit | Green | PV in pv50","C118 (h114) | feeder F4 | phase B | 300 m\u003cbr\u003emin 235 V (1.023 pu) | 0.0 h below limit | Green","C122 (h118) | feeder F4 | phase B | 326 m\u003cbr\u003emin 236 V (1.024 pu) | 0.0 h below limit | Green | PV in pv50","C126 (h122) | feeder F4 | phase B | 366 m\u003cbr\u003emin 236 V (1.024 pu) | 0.0 h below limit | Green","C109 (shop1) | feeder F4 | phase B | 90 m\u003cbr\u003emin 236 V (1.025 pu) | 0.0 h below limit | Green"],"x":{"dtype":"f8","bdata":"zczMzMwUd0CamZmZmQl2QM3MzMzMdHJAzczMzMxcdEDNzMzMzKxzQAAAAAAAGHJAAAAAAABQb0CamZmZmSltQAAAAAAAwHXAMzMzMzNjdsDNzMzMzCRzwJqZmZmZsXPAzczMzMzMIMAzMzMzMzMbwAAAAAAAACPAzczMzMyEcsAAAAAAAHBoQDMzMzMze3HAMzMzMzMzM8AAAAAAAAAzwJqZmZmZQXLAzczMzMzMCEAAAAAAAAAtwDMzMzMzM\u002fM\u002fmpmZmZmZuT8AAAAAAAAAwAAAAAAAACVAzczMzMzMKECamZmZmcljQDMzMzMzMypAZmZmZmYGZEAzMzMzM\u002fNnwAAAAAAAOHDAZmZmZmb2bsCamZmZmdF2QDMzMzMzY2zAzczMzMyca8BmZmZmZgZqwAAAAAAAACRAzczMzMycdUCamZmZmTF1wGZmZmZmZh5AmpmZmZmJZ8AzMzMzM+NwQJqZmZmZGTPAZmZmZmYuc0DNzMzMzMwiQM3MzMzMnGTAmpmZmZnRcEAAAAAAAADwvzMzMzMzMzNAzczMzMzMIsCamZmZmZm5PwAAAAAAACFAzczMzMzMJkCamZmZmZkhwM3MzMzMLGBAZmZmZmbmM8CamZmZmUlvQJqZmZmZmfm\u002fmpmZmZmZJUCamZmZmZkjQM3MzMzMzCpAmpmZmZmZL8AAAAAAAAAkwJqZmZmZmQ3AZmZmZmZmHMAAAAAAAAAIQJqZmZmZKWHAZmZmZmZmDkDNzMzMzDxkQJqZmZmZSWTAAAAAAAAANEAzMzMzM9NjQGZmZmZmZhzAAAAAAABQdMBmZmZmZmYvQAAAAAAAADHAZmZmZmY+dcAAAAAAAFB0wAAAAAAA8HDAMzMzMzNjbcDNzMzMzIxWwJqZmZmZ6WBAMzMzMzMzXcAzMzMzM3NqwDMzMzMzk2FAZmZmZmZmI8AzMzMzMzMgwDMzMzMzQ2DAmpmZmZmZJMBmZmZmZlZmwJqZmZmZmQnAZmZmZmZmIkCamZmZmcljwDMzMzMzc2HAmpmZmZkZS8AzMzMzM7NeQM3MzMzMbF7AZmZmZmbmMUCamZmZmZlNwJqZmZmZmem\u002fzczMzMzMK0AzMzMzM\u002fNNQM3MzMzMzE1AAAAAAAAACEAzMzMzM7MzwDMzMzMzMyrAzczMzMwMWsAAAAAAAAAeQAAAAAAAgErAzczMzMwsVcDNzMzMzAxYQAAAAAAAgFdAMzMzMzMDY0CamZmZmbloQJqZmZmZuVZAAAAAAACgaUAAAAAAAABqQDMzMzMzY2xAmpmZmZnZVUBmZmZmZmZOQDMzMzMz83FAzczMzMzMKUAAAAAAAAAlQJqZmZmZmR1AAAAAAAAAJkCamZmZmZkzwA=="},"y":{"dtype":"f8","bdata":"ZmZmZmZmBkBmZmZmZmYuQAAAAAAAAPg\u002fAAAAAAAAIEAAAAAAAAArQJqZmZmZmQlAAAAAAAAAJkCamZmZmZkbQGZmZmZmZjBAMzMzMzMzH8AAAAAAAAAawGZmZmZmZiVAzczMzMxEdECamZmZmTl0QDMzMzMzG3ZAAAAAAAAAI8CamZmZmZknQGZmZmZmZi\u002fAMzMzMzOrcUDNzMzMzMR1wM3MzMzMzCjAZmZmZma+dsBmZmZmZkZuQM3MzMzMPGxAzczMzMzkcsAzMzMzMwtzwAAAAAAAKHTAmpmZmZmpaECamZmZmZkZwDMzMzMzU2lAmpmZmZmZH8AAAAAAAAAQQDMzMzMzMyTAMzMzMzMzMMAAAAAAAAAiwJqZmZmZmRPAAAAAAAAAJECamZmZmZklwDMzMzMzW3ZAzczMzMzMJ8CamZmZmZkbwDMzMzMzc3RAmpmZmZmZKsDNzMzMzMwswJqZmZmZeWVAAAAAAAAAHMAAAAAAAAhxQGZmZmZmZi\u002fAmpmZmZmZIUDNzMzMzOxswGZmZmZm9m7AMzMzMzOzbUBmZmZmZqZywJqZmZmZ2XDAMzMzMzMjb8AzMzMzM7NrQDMzMzMzMzBAmpmZmZm5bsBmZmZmZmYnQGZmZmZmxnbAzczMzMy0dUDNzMzMzIR2QGZmZmZmbnNAmpmZmZnpYkDNzMzMzLxxQJqZmZmZKXJAZmZmZmaWZ0AzMzMzM2NnQAAAAAAAAChAZmZmZmbWb0CamZmZmZkhwJqZmZmZmS5AAAAAAABAasCamZmZmZkFQJqZmZmZeWBAmpmZmZmZCUBmZmZmZtZhQM3MzMzMnGpAmpmZmZmZFUBmZmZmZmbmPzMzMzMzMxVAzczMzMzMBEDNzMzMzMwawDMzMzMzMzNAAAAAAAAAAIAAAAAAAIAzQGZmZmZmZi9AzczMzMx8ZUDNzMzMzIxcQGZmZmZmZgJAzczMzMyMVkCamZmZmZkjwM3MzMzMbF\u002fAmpmZmZmZXkAzMzMzMzPjPwAAAAAAAC1AAAAAAAAAGECamZmZmZkVQAAAAAAAACNAMzMzMzMzUUCamZmZmZnxP2ZmZmZm5kxAZmZmZmaGUEBmZmZmZmYKwAAAAAAAAOC\u002fmpmZmZmZVsDNzMzMzMxaQAAAAAAAAF1AMzMzMzMzJkDNzMzMzMxJQGZmZmZmZh5AAAAAAAAADMAAAAAAAAAlwGZmZmZmZiTAMzMzMzMzGcAAAAAAAADgP83MzMzMzBrAzczMzMzMIcBmZmZmZmYmQJqZmZmZmR\u002fAmpmZmZmZFUAzMzMzMzMVwAAAAAAAgDJAmpmZmZkxcsCamZmZmXlwwM3MzMzMLHTAZmZmZmaOdsDNzMzMzAxRwA=="},"type":"scatter","visible":true},{"hoverinfo":"text","line":{"color":"#c0c0c0","width":1.5},"mode":"lines","name":"Lines","text":["l001 | feeder F1 | abc_95 | 35 m | max loading 55% | Green","l001 | feeder F1 | abc_95 | 35 m | max loading 55% | Green",null,"l002 | feeder F1 | abc_95 | 35 m | max loading 55% | Green","l002 | feeder F1 | abc_95 | 35 m | max loading 55% | Green",null,"l003 | feeder F1 | abc_95 | 35 m | max loading 48% | Green","l003 | feeder F1 | abc_95 | 35 m | max loading 48% | Green",null,"l004 | feeder F1 | abc_95 | 35 m | max loading 48% | Green","l004 | feeder F1 | abc_95 | 35 m | max loading 48% | Green",null,"l005 | feeder F1 | abc_95 | 35 m | max loading 45% | Green","l005 | feeder F1 | abc_95 | 35 m | max loading 45% | Green",null,"l006 | feeder F1 | abc_95 | 35 m | max loading 38% | Green","l006 | feeder F1 | abc_95 | 35 m | max loading 38% | Green",null,"l007 | feeder F1 | abc_95 | 35 m | max loading 34% | Green","l007 | feeder F1 | abc_95 | 35 m | max loading 34% | Green",null,"l008 | feeder F1 | abc_95 | 35 m | max loading 24% | Green","l008 | feeder F1 | abc_95 | 35 m | max loading 24% | Green",null,"l009 | feeder F1 | abc_95 | 35 m | max loading 20% | Green","l009 | feeder F1 | abc_95 | 35 m | max loading 20% | Green",null,"l010 | feeder F1 | abc_95 | 35 m | max loading 8% | Green","l010 | feeder F1 | abc_95 | 35 m | max loading 8% | Green",null,"l011 | feeder F1 | svc_16 | 18 m | max loading 10% | Green","l011 | feeder F1 | svc_16 | 18 m | max loading 10% | Green",null,"l012 | feeder F1 | svc_16 | 10 m | max loading 8% | Green","l012 | feeder F1 | svc_16 | 10 m | max loading 8% | Green",null,"l013 | feeder F1 | svc_16 | 11 m | max loading 11% | Green","l013 | feeder F1 | svc_16 | 11 m | max loading 11% | Green",null,"l014 | feeder F1 | svc_16 | 11 m | max loading 12% | Green","l014 | feeder F1 | svc_16 | 11 m | max loading 12% | Green",null,"l015 | feeder F1 | svc_16 | 19 m | max loading 13% | Green","l015 | feeder F1 | svc_16 | 19 m | max loading 13% | Green",null,"l016 | feeder F1 | svc_16 | 16 m | max loading 10% | Green","l016 | feeder F1 | svc_16 | 16 m | max loading 10% | Green",null,"l017 | feeder F1 | svc_16 | 14 m | max loading 14% | Green","l017 | feeder F1 | svc_16 | 14 m | max loading 14% | Green",null,"l018 | feeder F1 | svc_16 | 15 m | max loading 12% | Green","l018 | feeder F1 | svc_16 | 15 m | max loading 12% | Green",null,"l019 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l019 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l020 | feeder F1 | svc_16 | 16 m | max loading 10% | Green","l020 | feeder F1 | svc_16 | 16 m | max loading 10% | Green",null,"l021 | feeder F1 | svc_16 | 20 m | max loading 12% | Green","l021 | feeder F1 | svc_16 | 20 m | max loading 12% | Green",null,"l022 | feeder F1 | svc_16 | 19 m | max loading 8% | Green","l022 | feeder F1 | svc_16 | 19 m | max loading 8% | Green",null,"l023 | feeder F1 | svc_16 | 18 m | max loading 12% | Green","l023 | feeder F1 | svc_16 | 18 m | max loading 12% | Green",null,"l024 | feeder F1 | svc_16 | 16 m | max loading 15% | Green","l024 | feeder F1 | svc_16 | 16 m | max loading 15% | Green",null,"l025 | feeder F1 | svc_16 | 17 m | max loading 12% | Green","l025 | feeder F1 | svc_16 | 17 m | max loading 12% | Green",null,"l026 | feeder F1 | svc_16 | 17 m | max loading 8% | Green","l026 | feeder F1 | svc_16 | 17 m | max loading 8% | Green",null,"l027 | feeder F1 | svc_16 | 10 m | max loading 11% | Green","l027 | feeder F1 | svc_16 | 10 m | max loading 11% | Green",null,"l028 | feeder F1 | svc_16 | 12 m | max loading 12% | Green","l028 | feeder F1 | svc_16 | 12 m | max loading 12% | Green",null,"l029 | feeder F1 | svc_16 | 19 m | max loading 10% | Green","l029 | feeder F1 | svc_16 | 19 m | max loading 10% | Green",null,"l030 | feeder F1 | svc_16 | 11 m | max loading 8% | Green","l030 | feeder F1 | svc_16 | 11 m | max loading 8% | Green",null,"l031 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l031 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l032 | feeder F1 | svc_16 | 12 m | max loading 16% | Green","l032 | feeder F1 | svc_16 | 12 m | max loading 16% | Green",null,"l033 | feeder F1 | svc_16 | 13 m | max loading 10% | Green","l033 | feeder F1 | svc_16 | 13 m | max loading 10% | Green",null,"l034 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l034 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l035 | feeder F1 | svc_16 | 17 m | max loading 14% | Green","l035 | feeder F1 | svc_16 | 17 m | max loading 14% | Green",null,"l036 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l036 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l038 | feeder F1 | svc_16 | 10 m | max loading 12% | Green","l038 | feeder F1 | svc_16 | 10 m | max loading 12% | Green",null,"l039 | feeder F1 | svc_16 | 11 m | max loading 9% | Green","l039 | feeder F1 | svc_16 | 11 m | max loading 9% | Green",null,"l040 | feeder F1 | svc_16 | 14 m | max loading 10% | Green","l040 | feeder F1 | svc_16 | 14 m | max loading 10% | Green",null,"l041 | feeder F1 | svc_16 | 20 m | max loading 11% | Green","l041 | feeder F1 | svc_16 | 20 m | max loading 11% | Green",null,"l042 | feeder F1 | svc_16 | 13 m | max loading 12% | Green","l042 | feeder F1 | svc_16 | 13 m | max loading 12% | Green",null,"l043 | feeder F1 | svc_16 | 20 m | max loading 10% | Green","l043 | feeder F1 | svc_16 | 20 m | max loading 10% | Green",null,"l044 | feeder F1 | svc_16 | 18 m | max loading 12% | Green","l044 | feeder F1 | svc_16 | 18 m | max loading 12% | Green",null,"l045 | feeder F1 | svc_16 | 13 m | max loading 10% | Green","l045 | feeder F1 | svc_16 | 13 m | max loading 10% | Green",null,"l046 | feeder F1 | svc_16 | 15 m | max loading 11% | Green","l046 | feeder F1 | svc_16 | 15 m | max loading 11% | Green",null,"l047 | feeder F2 | abc_95 | 35 m | max loading 58% | Green","l047 | feeder F2 | abc_95 | 35 m | max loading 58% | Green",null,"l048 | feeder F2 | abc_95 | 35 m | max loading 58% | Green","l048 | feeder F2 | abc_95 | 35 m | max loading 58% | Green",null,"l049 | feeder F2 | abc_95 | 35 m | max loading 56% | Green","l049 | feeder F2 | abc_95 | 35 m | max loading 56% | Green",null,"l050 | feeder F2 | abc_95 | 35 m | max loading 51% | Green","l050 | feeder F2 | abc_95 | 35 m | max loading 51% | Green",null,"l051 | feeder F2 | abc_95 | 35 m | max loading 42% | Green","l051 | feeder F2 | abc_95 | 35 m | max loading 42% | Green",null,"l052 | feeder F2 | abc_95 | 35 m | max loading 36% | Green","l052 | feeder F2 | abc_95 | 35 m | max loading 36% | Green",null,"l053 | feeder F2 | abc_95 | 35 m | max loading 26% | Green","l053 | feeder F2 | abc_95 | 35 m | max loading 26% | Green",null,"l054 | feeder F2 | abc_95 | 35 m | max loading 18% | Green","l054 | feeder F2 | abc_95 | 35 m | max loading 18% | Green",null,"l055 | feeder F2 | abc_95 | 35 m | max loading 15% | Green","l055 | feeder F2 | abc_95 | 35 m | max loading 15% | Green",null,"l056 | feeder F2 | abc_95 | 35 m | max loading 7% | Green","l056 | feeder F2 | abc_95 | 35 m | max loading 7% | Green",null,"l057 | feeder F2 | svc_16 | 20 m | max loading 12% | Green","l057 | feeder F2 | svc_16 | 20 m | max loading 12% | Green",null,"l058 | feeder F2 | svc_16 | 12 m | max loading 15% | Green","l058 | feeder F2 | svc_16 | 12 m | max loading 15% | Green",null,"l059 | feeder F2 | svc_16 | 18 m | max loading 12% | Green","l059 | feeder F2 | svc_16 | 18 m | max loading 12% | Green",null,"l060 | feeder F2 | svc_16 | 14 m | max loading 12% | Green","l060 | feeder F2 | svc_16 | 14 m | max loading 12% | Green",null,"l061 | feeder F2 | svc_16 | 12 m | max loading 16% | Green","l061 | feeder F2 | svc_16 | 12 m | max loading 16% | Green",null,"l062 | feeder F2 | svc_16 | 20 m | max loading 9% | Green","l062 | feeder F2 | svc_16 | 20 m | max loading 9% | Green",null,"l063 | feeder F2 | svc_16 | 18 m | max loading 13% | Green","l063 | feeder F2 | svc_16 | 18 m | max loading 13% | Green",null,"l064 | feeder F2 | svc_16 | 17 m | max loading 8% | Green","l064 | feeder F2 | svc_16 | 17 m | max loading 8% | Green",null,"l065 | feeder F2 | svc_16 | 11 m | max loading 9% | Green","l065 | feeder F2 | svc_16 | 11 m | max loading 9% | Green",null,"l066 | feeder F2 | svc_16 | 20 m | max loading 17% | Green","l066 | feeder F2 | svc_16 | 20 m | max loading 17% | Green",null,"l067 | feeder F2 | svc_16 | 16 m | max loading 14% | Green","l067 | feeder F2 | svc_16 | 16 m | max loading 14% | Green",null,"l068 | feeder F2 | svc_16 | 20 m | max loading 12% | Green","l068 | feeder F2 | svc_16 | 20 m | max loading 12% | Green",null,"l069 | feeder F2 | svc_16 | 10 m | max loading 14% | Green","l069 | feeder F2 | svc_16 | 10 m | max loading 14% | Green",null,"l070 | feeder F2 | svc_16 | 19 m | max loading 15% | Green","l070 | feeder F2 | svc_16 | 19 m | max loading 15% | Green",null,"l071 | feeder F2 | svc_16 | 12 m | max loading 12% | Green","l071 | feeder F2 | svc_16 | 12 m | max loading 12% | Green",null,"l072 | feeder F2 | svc_16 | 15 m | max loading 10% | Green","l072 | feeder F2 | svc_16 | 15 m | max loading 10% | Green",null,"l073 | feeder F2 | svc_16 | 15 m | max loading 16% | Green","l073 | feeder F2 | svc_16 | 15 m | max loading 16% | Green",null,"l074 | feeder F2 | svc_16 | 15 m | max loading 13% | Green","l074 | feeder F2 | svc_16 | 15 m | max loading 13% | Green",null,"l075 | feeder F2 | svc_16 | 18 m | max loading 13% | Green","l075 | feeder F2 | svc_16 | 18 m | max loading 13% | Green",null,"l076 | feeder F2 | svc_16 | 17 m | max loading 13% | Green","l076 | feeder F2 | svc_16 | 17 m | max loading 13% | Green",null,"l077 | feeder F2 | svc_16 | 15 m | max loading 13% | Green","l077 | feeder F2 | svc_16 | 15 m | max loading 13% | Green",null,"l078 | feeder F2 | svc_16 | 10 m | max loading 15% | Green","l078 | feeder F2 | svc_16 | 10 m | max loading 15% | Green",null,"l079 | feeder F2 | svc_16 | 19 m | max loading 8% | Green","l079 | feeder F2 | svc_16 | 19 m | max loading 8% | Green",null,"l080 | feeder F2 | svc_16 | 12 m | max loading 12% | Green","l080 | feeder F2 | svc_16 | 12 m | max loading 12% | Green",null,"l081 | feeder F2 | svc_16 | 19 m | max loading 10% | Green","l081 | feeder F2 | svc_16 | 19 m | max loading 10% | Green",null,"l082 | feeder F2 | svc_16 | 12 m | max loading 14% | Green","l082 | feeder F2 | svc_16 | 12 m | max loading 14% | Green",null,"l083 | feeder F2 | svc_16 | 11 m | max loading 12% | Green","l083 | feeder F2 | svc_16 | 11 m | max loading 12% | Green",null,"l084 | feeder F2 | svc_16 | 11 m | max loading 10% | Green","l084 | feeder F2 | svc_16 | 11 m | max loading 10% | Green",null,"l085 | feeder F2 | svc_16 | 12 m | max loading 15% | Green","l085 | feeder F2 | svc_16 | 12 m | max loading 15% | Green",null,"l086 | feeder F2 | svc_16 | 14 m | max loading 9% | Green","l086 | feeder F2 | svc_16 | 14 m | max loading 9% | Green",null,"l087 | feeder F2 | svc_16 | 14 m | max loading 12% | Green","l087 | feeder F2 | svc_16 | 14 m | max loading 12% | Green",null,"l088 | feeder F2 | svc_16 | 11 m | max loading 13% | Green","l088 | feeder F2 | svc_16 | 11 m | max loading 13% | Green",null,"l089 | feeder F2 | svc_16 | 10 m | max loading 11% | Green","l089 | feeder F2 | svc_16 | 10 m | max loading 11% | Green",null,"l090 | feeder F2 | svc_16 | 11 m | max loading 11% | Green","l090 | feeder F2 | svc_16 | 11 m | max loading 11% | Green",null,"l091 | feeder F2 | svc_16 | 13 m | max loading 16% | Green","l091 | feeder F2 | svc_16 | 13 m | max loading 16% | Green",null,"l092 | feeder F2 | svc_16 | 14 m | max loading 8% | Green","l092 | feeder F2 | svc_16 | 14 m | max loading 8% | Green",null,"l093 | feeder F3 | abc_95 | 35 m | max loading 58% | Green","l093 | feeder F3 | abc_95 | 35 m | max loading 58% | Green",null,"l094 | feeder F3 | abc_95 | 35 m | max loading 58% | Green","l094 | feeder F3 | abc_95 | 35 m | max loading 58% | Green",null,"l095 | feeder F3 | abc_95 | 35 m | max loading 49% | Green","l095 | feeder F3 | abc_95 | 35 m | max loading 49% | Green",null,"l096 | feeder F3 | abc_95 | 35 m | max loading 42% | Green","l096 | feeder F3 | abc_95 | 35 m | max loading 42% | Green",null,"l097 | feeder F3 | abc_95 | 35 m | max loading 38% | Green","l097 | feeder F3 | abc_95 | 35 m | max loading 38% | Green",null,"l098 | feeder F3 | abc_95 | 35 m | max loading 35% | Green","l098 | feeder F3 | abc_95 | 35 m | max loading 35% | Green",null,"l099 | feeder F3 | abc_95 | 35 m | max loading 35% | Green","l099 | feeder F3 | abc_95 | 35 m | max loading 35% | Green",null,"l100 | feeder F3 | abc_95 | 35 m | max loading 32% | Green","l100 | feeder F3 | abc_95 | 35 m | max loading 32% | Green",null,"l101 | feeder F3 | abc_95 | 35 m | max loading 18% | Green","l101 | feeder F3 | abc_95 | 35 m | max loading 18% | Green",null,"l102 | feeder F3 | abc_95 | 35 m | max loading 8% | Green","l102 | feeder F3 | abc_95 | 35 m | max loading 8% | Green",null,"l103 | feeder F3 | svc_16 | 15 m | max loading 16% | Green","l103 | feeder F3 | svc_16 | 15 m | max loading 16% | Green",null,"l104 | feeder F3 | svc_16 | 17 m | max loading 12% | Green","l104 | feeder F3 | svc_16 | 17 m | max loading 12% | Green",null,"l105 | feeder F3 | svc_16 | 11 m | max loading 11% | Green","l105 | feeder F3 | svc_16 | 11 m | max loading 11% | Green",null,"l106 | feeder F3 | svc_16 | 19 m | max loading 10% | Green","l106 | feeder F3 | svc_16 | 19 m | max loading 10% | Green",null,"l107 | feeder F3 | svc_16 | 19 m | max loading 12% | Green","l107 | feeder F3 | svc_16 | 19 m | max loading 12% | Green",null,"l108 | feeder F3 | svc_16 | 11 m | max loading 13% | Green","l108 | feeder F3 | svc_16 | 11 m | max loading 13% | Green",null,"l109 | feeder F3 | svc_16 | 16 m | max loading 9% | Green","l109 | feeder F3 | svc_16 | 16 m | max loading 9% | Green",null,"l110 | feeder F3 | svc_16 | 12 m | max loading 12% | Green","l110 | feeder F3 | svc_16 | 12 m | max loading 12% | Green",null,"l111 | feeder F3 | svc_16 | 10 m | max loading 11% | Green","l111 | feeder F3 | svc_16 | 10 m | max loading 11% | Green",null,"l112 | feeder F3 | svc_16 | 14 m | max loading 12% | Green","l112 | feeder F3 | svc_16 | 14 m | max loading 12% | Green",null,"l113 | feeder F3 | svc_16 | 18 m | max loading 14% | Green","l113 | feeder F3 | svc_16 | 18 m | max loading 14% | Green",null,"l114 | feeder F3 | svc_16 | 12 m | max loading 11% | Green","l114 | feeder F3 | svc_16 | 12 m | max loading 11% | Green",null,"l115 | feeder F3 | svc_16 | 20 m | max loading 9% | Green","l115 | feeder F3 | svc_16 | 20 m | max loading 9% | Green",null,"l116 | feeder F3 | svc_16 | 19 m | max loading 17% | Green","l116 | feeder F3 | svc_16 | 19 m | max loading 17% | Green",null,"l117 | feeder F3 | svc_16 | 19 m | max loading 12% | Green","l117 | feeder F3 | svc_16 | 19 m | max loading 12% | Green",null,"l118 | feeder F3 | svc_16 | 10 m | max loading 14% | Green","l118 | feeder F3 | svc_16 | 10 m | max loading 14% | Green",null,"l119 | feeder F3 | svc_16 | 20 m | max loading 9% | Green","l119 | feeder F3 | svc_16 | 20 m | max loading 9% | Green",null,"l120 | feeder F3 | svc_16 | 19 m | max loading 17% | Green","l120 | feeder F3 | svc_16 | 19 m | max loading 17% | Green",null,"l121 | feeder F3 | svc_16 | 15 m | max loading 10% | Green","l121 | feeder F3 | svc_16 | 15 m | max loading 10% | Green",null,"l122 | feeder F3 | svc_16 | 11 m | max loading 12% | Green","l122 | feeder F3 | svc_16 | 11 m | max loading 12% | Green",null,"l123 | feeder F3 | svc_16 | 10 m | max loading 15% | Green","l123 | feeder F3 | svc_16 | 10 m | max loading 15% | Green",null,"l124 | feeder F3 | svc_16 | 18 m | max loading 10% | Green","l124 | feeder F3 | svc_16 | 18 m | max loading 10% | Green",null,"l125 | feeder F3 | svc_16 | 18 m | max loading 9% | Green","l125 | feeder F3 | svc_16 | 18 m | max loading 9% | Green",null,"l126 | feeder F3 | svc_16 | 16 m | max loading 14% | Green","l126 | feeder F3 | svc_16 | 16 m | max loading 14% | Green",null,"l127 | feeder F3 | svc_16 | 17 m | max loading 8% | Green","l127 | feeder F3 | svc_16 | 17 m | max loading 8% | Green",null,"l128 | feeder F3 | svc_16 | 16 m | max loading 15% | Green","l128 | feeder F3 | svc_16 | 16 m | max loading 15% | Green",null,"l129 | feeder F3 | svc_16 | 19 m | max loading 15% | Green","l129 | feeder F3 | svc_16 | 19 m | max loading 15% | Green",null,"l130 | feeder F3 | svc_16 | 10 m | max loading 14% | Green","l130 | feeder F3 | svc_16 | 10 m | max loading 14% | Green",null,"l131 | feeder F3 | svc_16 | 10 m | max loading 13% | Green","l131 | feeder F3 | svc_16 | 10 m | max loading 13% | Green",null,"l132 | feeder F3 | svc_16 | 10 m | max loading 8% | Green","l132 | feeder F3 | svc_16 | 10 m | max loading 8% | Green",null,"l133 | feeder F3 | svc_16 | 11 m | max loading 16% | Green","l133 | feeder F3 | svc_16 | 11 m | max loading 16% | Green",null,"l134 | feeder F3 | svc_16 | 11 m | max loading 13% | Green","l134 | feeder F3 | svc_16 | 11 m | max loading 13% | Green",null,"l135 | feeder F3 | svc_16 | 16 m | max loading 10% | Green","l135 | feeder F3 | svc_16 | 16 m | max loading 10% | Green",null,"l136 | feeder F3 | svc_16 | 13 m | max loading 12% | Green","l136 | feeder F3 | svc_16 | 13 m | max loading 12% | Green",null,"l137 | feeder F3 | svc_16 | 12 m | max loading 8% | Green","l137 | feeder F3 | svc_16 | 12 m | max loading 8% | Green",null,"l138 | feeder F3 | svc_16 | 11 m | max loading 10% | Green","l138 | feeder F3 | svc_16 | 11 m | max loading 10% | Green",null,"l139 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l139 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l140 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l140 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l141 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l141 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l142 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l142 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l143 | feeder F4 | abc_95 | 35 m | max loading 30% | Green","l143 | feeder F4 | abc_95 | 35 m | max loading 30% | Green",null,"l144 | feeder F4 | abc_95 | 35 m | max loading 30% | Green","l144 | feeder F4 | abc_95 | 35 m | max loading 30% | Green",null,"l145 | feeder F4 | abc_95 | 35 m | max loading 29% | Green","l145 | feeder F4 | abc_95 | 35 m | max loading 29% | Green",null,"l146 | feeder F4 | abc_95 | 35 m | max loading 24% | Green","l146 | feeder F4 | abc_95 | 35 m | max loading 24% | Green",null,"l147 | feeder F4 | abc_95 | 35 m | max loading 24% | Green","l147 | feeder F4 | abc_95 | 35 m | max loading 24% | Green",null,"l148 | feeder F4 | abc_95 | 35 m | max loading 10% | Green","l148 | feeder F4 | abc_95 | 35 m | max loading 10% | Green",null,"l149 | feeder F4 | svc_16 | 20 m | max loading 18% | Green","l149 | feeder F4 | svc_16 | 20 m | max loading 18% | Green",null,"l150 | feeder F4 | svc_16 | 15 m | max loading 18% | Green","l150 | feeder F4 | svc_16 | 15 m | max loading 18% | Green",null,"l151 | feeder F4 | svc_16 | 15 m | max loading 18% | Green","l151 | feeder F4 | svc_16 | 15 m | max loading 18% | Green",null,"l152 | feeder F4 | abc_50 | 20 m | max loading 11% | Green","l152 | feeder F4 | abc_50 | 20 m | max loading 11% | Green",null,"l153 | feeder F4 | svc_16 | 19 m | max loading 15% | Green","l153 | feeder F4 | svc_16 | 19 m | max loading 15% | Green",null,"l154 | feeder F4 | svc_16 | 20 m | max loading 8% | Green","l154 | feeder F4 | svc_16 | 20 m | max loading 8% | Green",null,"l155 | feeder F4 | svc_16 | 12 m | max loading 17% | Green","l155 | feeder F4 | svc_16 | 12 m | max loading 17% | Green",null,"l156 | feeder F4 | svc_16 | 14 m | max loading 13% | Green","l156 | feeder F4 | svc_16 | 14 m | max loading 13% | Green",null,"l157 | feeder F4 | svc_16 | 17 m | max loading 13% | Green","l157 | feeder F4 | svc_16 | 17 m | max loading 13% | Green",null,"l158 | feeder F4 | svc_16 | 20 m | max loading 9% | Green","l158 | feeder F4 | svc_16 | 20 m | max loading 9% | Green",null,"l159 | feeder F4 | svc_16 | 13 m | max loading 14% | Green","l159 | feeder F4 | svc_16 | 13 m | max loading 14% | Green",null,"l160 | feeder F4 | svc_16 | 18 m | max loading 10% | Green","l160 | feeder F4 | svc_16 | 18 m | max loading 10% | Green",null,"l161 | feeder F4 | svc_16 | 13 m | max loading 8% | Green","l161 | feeder F4 | svc_16 | 13 m | max loading 8% | Green",null,"l162 | feeder F4 | svc_16 | 11 m | max loading 11% | Green","l162 | feeder F4 | svc_16 | 11 m | max loading 11% | Green",null,"l163 | feeder F4 | svc_16 | 10 m | max loading 17% | Green","l163 | feeder F4 | svc_16 | 10 m | max loading 17% | Green",null,"l164 | feeder F4 | svc_16 | 13 m | max loading 14% | Green","l164 | feeder F4 | svc_16 | 13 m | max loading 14% | Green",null,"l165 | feeder F4 | svc_16 | 14 m | max loading 12% | Green","l165 | feeder F4 | svc_16 | 14 m | max loading 12% | Green",null,"l166 | feeder F4 | svc_16 | 16 m | max loading 7% | Green","l166 | feeder F4 | svc_16 | 16 m | max loading 7% | Green",null,"l167 | feeder F4 | svc_16 | 14 m | max loading 9% | Green","l167 | feeder F4 | svc_16 | 14 m | max loading 9% | Green",null,"l168 | feeder F4 | svc_16 | 19 m | max loading 15% | Green","l168 | feeder F4 | svc_16 | 19 m | max loading 15% | Green",null],"x":[0.0,35.0,null,35.0,70.0,null,70.0,105.0,null,105.0,140.0,null,140.0,175.0,null,175.0,210.0,null,210.0,245.0,null,245.0,280.0,null,280.0,315.0,null,315.0,350.0,null,70.0,87.4,null,70.0,59.6,null,70.0,59.9,null,70.0,60.8,null,105.0,122.8,null,105.0,90.9,null,105.0,96.2,null,105.0,94.0,null,140.0,152.1,null,140.0,140.6,null,140.0,135.3,null,140.0,129.4,null,175.0,158.3,null,175.0,161.9,null,175.0,158.6,null,175.0,160.2,null,210.0,205.0,null,210.0,197.8,null,210.0,195.5,null,210.0,208.0,null,245.0,233.3,null,245.0,250.5,null,245.0,250.3,null,245.0,227.1,null,280.0,270.2,null,280.0,269.1,null,280.0,287.2,null,280.0,289.5,null,315.0,306.9,null,315.0,314.8,null,315.0,295.3,null,315.0,325.8,null,350.0,369.3,null,350.0,365.1,null,350.0,345.8,null,350.0,352.6,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,7.5,null,0.0,-0.8,null,0.0,17.9,null,0.0,13.9,null,0.0,-8.1,null,0.0,-19.7,null,0.0,-10.3,null,0.0,-13.1,null,0.0,-7.1,null,0.0,-15.8,null,0.0,15.7,null,0.0,9.2,null,0.0,-9.7,null,0.0,-19.1,null,0.0,3.0,null,0.0,-7.1,null,0.0,-8.8,null,0.0,13.1,null,0.0,12.4,null,0.0,-17.0,null,0.0,-14.5,null,0.0,3.8,null,0.0,1.2,null,0.0,-9.4,null,0.0,-19.2,null,0.0,9.4,null,0.0,-10.0,null,0.0,-3.7,null,0.0,-8.4,null,0.0,13.4,null,0.0,7.6,null,0.0,-6.8,null,0.0,-9.5,null,0.0,10.8,null,0.0,10.0,null,0.0,9.8,null,0.0,-35.0,null,-35.0,-70.0,null,-70.0,-105.0,null,-105.0,-140.0,null,-140.0,-175.0,null,-175.0,-210.0,null,-210.0,-245.0,null,-245.0,-280.0,null,-280.0,-315.0,null,-315.0,-350.0,null,-70.0,-84.7,null,-70.0,-54.2,null,-70.0,-59.2,null,-70.0,-53.0,null,-105.0,-121.7,null,-105.0,-104.2,null,-105.0,-90.2,null,-105.0,-116.8,null,-140.0,-130.1,null,-140.0,-139.6,null,-140.0,-158.3,null,-140.0,-137.3,null,-175.0,-162.3,null,-175.0,-188.3,null,-175.0,-164.9,null,-175.0,-178.7,null,-210.0,-211.6,null,-210.0,-191.6,null,-210.0,-220.9,null,-210.0,-208.2,null,-245.0,-235.1,null,-245.0,-227.1,null,-245.0,-259.5,null,-245.0,-247.7,null,-280.0,-292.1,null,-280.0,-279.7,null,-280.0,-296.3,null,-280.0,-271.0,null,-315.0,-325.0,null,-315.0,-325.0,null,-315.0,-306.3,null,-315.0,-315.1,null,-350.0,-348.0,null,-350.0,-339.1,null,-350.0,-339.9,null,-350.0,-358.2,null,0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-19.6,null,-0.0,3.0,null,-0.0,-3.2,null,-0.0,20.0,null,-0.0,19.2,null,-0.0,-19.9,null,-0.0,11.4,null,-0.0,-1.0,null,-0.0,12.9,null,-0.0,10.5,null,-0.0,8.5,null,-0.0,0.1,null,-0.0,10.5,null,-0.0,7.4,null,-0.0,-2.0,null,-0.0,0.1,null,-0.0,3.1,null,-0.0,11.0,null,-0.0,-1.6,null,-0.0,-19.0,null],"y":[0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,5.4,null,0.0,-0.5,null,0.0,-3.3,null,0.0,-5.3,null,0.0,5.4,null,0.0,-6.7,null,0.0,-10.5,null,0.0,-10.2,null,0.0,-6.3,null,0.0,15.7,null,0.0,19.2,null,0.0,16.2,null,0.0,-6.4,null,0.0,-8.8,null,0.0,2.7,null,0.0,-7.9,null,0.0,-8.9,null,0.0,0.5,null,0.0,11.8,null,0.0,11.2,null,0.0,6.9,null,0.0,11.0,null,0.0,11.7,null,0.0,-7.9,null,0.0,-14.4,null,0.0,8.8,null,0.0,18.5,null,0.0,3.2,null,0.0,-7.0,null,0.0,13.5,null,0.0,1.5,null,0.0,8.0,null,0.0,2.8,null,0.0,-9.0,null,0.0,-11.9,null,0.0,15.2,null,0.0,35.0,null,35.0,70.0,null,70.0,105.0,null,105.0,140.0,null,140.0,175.0,null,175.0,210.0,null,210.0,245.0,null,245.0,280.0,null,280.0,315.0,null,315.0,350.0,null,70.0,51.6,null,70.0,57.8,null,70.0,68.8,null,70.0,66.1,null,105.0,114.2,null,105.0,107.2,null,105.0,90.2,null,105.0,116.0,null,140.0,131.8,null,140.0,151.3,null,140.0,142.7,null,140.0,122.4,null,175.0,171.9,null,175.0,171.8,null,175.0,187.1,null,175.0,188.7,null,210.0,221.6,null,210.0,202.6,null,210.0,197.3,null,210.0,212.9,null,245.0,242.2,null,245.0,254.7,null,245.0,225.9,null,245.0,237.6,null,280.0,282.7,null,280.0,272.5,null,280.0,283.8,null,280.0,290.6,null,315.0,324.3,null,315.0,310.9,null,315.0,327.2,null,315.0,323.6,null,350.0,353.7,null,350.0,347.3,null,350.0,357.7,null,350.0,360.3,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,-3.5,null,0.0,6.0,null,0.0,1.1,null,0.0,7.6,null,0.0,9.5,null,0.0,11.1,null,0.0,-6.7,null,0.0,-0.0,null,0.0,2.3,null,0.0,14.5,null,0.0,0.6,null,0.0,12.0,null,0.0,15.3,null,0.0,-13.3,null,0.0,-15.7,null,0.0,-9.8,null,0.0,19.5,null,0.0,4.0,null,0.0,10.0,null,0.0,-10.8,null,0.0,2.6,null,0.0,-4.9,null,0.0,-10.1,null,0.0,-16.2,null,0.0,-12.4,null,0.0,-15.7,null,0.0,-9.5,null,0.0,5.3,null,0.0,3.2,null,0.0,0.7,null,0.0,-6.5,null,0.0,10.7,null,0.0,16.4,null,0.0,-6.9,null,0.0,5.4,null,0.0,-7.8,null,0.0,-35.0,null,-35.0,-70.0,null,-70.0,-105.0,null,-105.0,-140.0,null,-140.0,-175.0,null,-175.0,-210.0,null,-210.0,-245.0,null,-245.0,-280.0,null,-280.0,-315.0,null,-315.0,-350.0,null,-70.0,-68.2,null,-105.0,-90.4,null,-140.0,-125.7,null,-210.0,-210.0,null,-245.0,-247.7,null,-245.0,-245.8,null,-245.0,-249.1,null,-245.0,-231.4,null,-280.0,-291.1,null,-280.0,-263.6,null,-280.0,-269.6,null,-280.0,-298.4,null,-315.0,-322.5,null,-315.0,-322.8,null,-315.0,-304.7,null,-315.0,-302.3,null,-350.0,-363.9,null,-350.0,-360.9,null,-350.0,-364.4,null,-350.0,-348.3,null],"type":"scatter","visible":false},{"hoverinfo":"text","marker":{"cmax":1.05,"cmin":0.9,"color":{"dtype":"f8","bdata":"irDh6ZWy7j9OYhBYObTuPyPb+X5qvO4\u002fjZduEoPA7j\u002f4U+Olm8TuP5hMFYxK6u4\u002fCtejcD0K7z+TOgFNhA3vP6foSC7\u002fIe8\u002f9P3UeOkm7z8FxY8xdy3vP40o7Q2+MO8\u002f9+RhodY07z9E+u3rwDnvP0T67evAOe8\u002fGXPXEvJB7z\u002fdJAaBlUPvP2aIY13cRu8\u002fSOF6FK5H7z\u002fu68A5I0rvPzsBTYQNT+8\u002fhxbZzvdT7z8+6Nms+lzvP8dLN4lBYO8\u002fE2HD0ytl7z8TYcPTK2XvPyQofoy5a+8\u002fCmgibHh67z\u002fswDkjSnvvP7ByaJHtfO8\u002f\u002fYf029eB7z\u002ff4AuTqYLvP6OSOgFNhO8\u002fK\u002faX3ZOH7z+WsgxxrIvvP1pkO99Pje8\u002fidLe4AuT7z9rK\u002faX3ZPvP02EDU+vlO8\u002fTYQNT6+U7z8i\u002ffZ14JzvPwRWDi2yne8\u002fBFYOLbKd7z+qYFRSJ6DvPzPEsS5uo+8\u002fM8SxLm6j7z+7Jw8LtabvP52AJsKGp+8\u002fnYAmwoan7z+hZ7Pqc7XvP2UZ4lgXt+8\u002fR3L5D+m37z8pyxDHurjvPynLEMe6uO8\u002fduCcEaW97z86kst\u002fSL\u002fvP+CcEaW9we8\u002fpU5AE2HD7z+Hp1fKMsTvP2kAb4EExe8\u002fS1mGONbF7z8tsp3vp8bvPz55WKg1ze8\u002fMZkqGJXU7z8xmSoYldTvP\u002fVKWYY41u8\u002fXwfOGVHa7z9CYOXQItvvP0Jg5dAi2+8\u002f24r9Zffk7z\u002fbiv1l9+TvP73jFB3J5e8\u002fRUdy+Q\u002fp7z8J+aBns+rvP+xRuB6F6+8\u002fOGdEaW\u002fw7z\u002f8GHPXEvLvP4V80LNZ9e8\u002fZ9Xnaiv27z9JLv8h\u002ffbvPw3gLZCg+O8\u002f4lgXt9EA8D\u002f5D+m3rwPwP\u002fkP6bevA\u002fA\u002f+Q\u002fpt68D8D\u002fzH9JvXwfwP7fRAN4CCfA\u002f7C+7Jw8L8D9d3EYDeAvwPyKOdXEbDfA\u002fjErqBDQR8D\u002f99nXgnBHwP26jAbwFEvA\u002faLPqc7UV8D+dEaW9wRfwPyV1ApoIG\u002fA\u002f6SYxCKwc8D\u002fpJjEIrBzwP8x\u002fSL99HfA\u002fAd4CCYof8D9U46WbxCDwP8WPMXctIfA\u002fp+hILv8h8D8YldQJaCLwP9xGA3gLJPA\u002fg1FJnYAm8D\u002f0\u002fdR46SbwP5oIG55eKfA\u002fWMoyxLEu8D+e76fGSzfwPw+cM6K0N\u002fA\u002fIGPuWkI+8D9zaJHtfD\u002fwP3Noke18P\u002fA\u002fVcGopE5A8D\u002fGbTSAt0DwPzcawFsgQfA\u002fGXPXEvJB8D\u002f7y+7Jw0LwP0jhehSuR\u002fA\u002f0ETY8PRK8D\u002fn+6nx0k3wPx1aZDvfT\u002fA\u002fzTtO0ZFc8D8Cmggbnl7wP21Wfa62YvA\u002fT6+UZYhj8D+6awn5oGfwPw=="},"colorbar":{"title":{"text":"Min voltage (pu)"}},"colorscale":[[0.0,"rgb(165,0,38)"],[0.1,"rgb(215,48,39)"],[0.2,"rgb(244,109,67)"],[0.3,"rgb(253,174,97)"],[0.4,"rgb(254,224,139)"],[0.5,"rgb(255,255,191)"],[0.6,"rgb(217,239,139)"],[0.7,"rgb(166,217,106)"],[0.8,"rgb(102,189,99)"],[0.9,"rgb(26,152,80)"],[1.0,"rgb(0,104,55)"]],"line":{"color":"black","width":0.5},"size":10},"mode":"markers","name":"Customer min voltage","text":["C033 (h033) | feeder F1 | phase A | 370 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green","C036 (h036) | feeder F1 | phase A | 365 m\u003cbr\u003emin 221 V (0.960 pu) | 0.0 h below limit | Green | PV in pv50","C031 (h031) | feeder F1 | phase A | 335 m\u003cbr\u003emin 221 V (0.961 pu) | 0.0 h below limit | Green | PV in pv50","C032 (h032) | feeder F1 | phase A | 328 m\u003cbr\u003emin 221 V (0.961 pu) | 0.0 h below limit | Green | PV in pv50","C030 (h030) | feeder F1 | phase A | 328 m\u003cbr\u003emin 221 V (0.962 pu) | 0.0 h below limit | Green","C028 (h028) | feeder F1 | phase A | 290 m\u003cbr\u003emin 222 V (0.966 pu) | 0.0 h below limit | Green","C022 (h022) | feeder F1 | phase A | 257 m\u003cbr\u003emin 223 V (0.970 pu) | 0.0 h below limit | Green | PV in pv50","C021 (h021) | feeder F1 | phase A | 259 m\u003cbr\u003emin 223 V (0.970 pu) | 0.0 h below limit | Green | PV in pv50","C105 (h105) | feeder F3 | phase C | 366 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green","C108 (h108) | feeder F3 | phase C | 361 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C103 (h103) | feeder F3 | phase C | 326 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green","C104 (h104) | feeder F3 | phase C | 326 m\u003cbr\u003emin 224 V (0.975 pu) | 0.0 h below limit | Green","C065 (h065) | feeder F2 | phase B | 328 m\u003cbr\u003emin 224 V (0.975 pu) | 0.0 h below limit | Green","C068 (h068) | feeder F2 | phase B | 326 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green","C069 (h069) | feeder F2 | phase B | 360 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green | PV in pv50","C099 (h099) | feeder F3 | phase C | 299 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green","C019 (h019) | feeder F1 | phase A | 229 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green | PV in pv50","C098 (h098) | feeder F3 | phase C | 296 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green","C061 (h061) | feeder F2 | phase B | 299 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green","C128 (h124) | feeder F4 | phase C | 369 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green | PV in pv50","C097 (h097) | feeder F3 | phase C | 297 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green","C125 (h121) | feeder F4 | phase C | 364 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C057 (h057) | feeder F2 | phase B | 260 m\u003cbr\u003emin 225 V (0.980 pu) | 0.0 h below limit | Green","C059 (h059) | feeder F2 | phase B | 264 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green","C124 (h120) | feeder F4 | phase C | 328 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green","C123 (h119) | feeder F4 | phase C | 326 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green | PV in pv50","C121 (h117) | feeder F4 | phase C | 328 m\u003cbr\u003emin 226 V (0.982 pu) | 0.0 h below limit | Green","C055 (h055) | feeder F2 | phase B | 228 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C013 (h013) | feeder F1 | phase A | 193 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C054 (h054) | feeder F2 | phase B | 225 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C016 (h016) | feeder F1 | phase A | 192 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green","C090 (h090) | feeder F3 | phase A | 229 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green","C095 (h095) | feeder F3 | phase C | 263 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green | PV in pv50","C096 (h096) | feeder F3 | phase A | 261 m\u003cbr\u003emin 227 V (0.985 pu) | 0.0 h below limit | Green | PV in pv50","C034 (h034) | feeder F1 | phase C | 368 m\u003cbr\u003emin 227 V (0.986 pu) | 0.0 h below limit | Green | PV in pv50","C094 (h094) | feeder F3 | phase A | 264 m\u003cbr\u003emin 227 V (0.986 pu) | 0.0 h below limit | Green | PV in pv50","C091 (h091) | feeder F3 | phase A | 225 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C092 (h092) | feeder F3 | phase A | 221 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C071 (h071) | feeder F2 | phase C | 363 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C035 (h035) | feeder F1 | phase C | 363 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C106 (h106) | feeder F3 | phase A | 363 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C067 (h067) | feeder F2 | phase C | 329 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C086 (h086) | feeder F3 | phase A | 194 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C025 (h025) | feeder F1 | phase C | 297 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C050 (h050) | feeder F2 | phase B | 194 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C029 (h029) | feeder F1 | phase C | 326 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C062 (h062) | feeder F2 | phase C | 292 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C087 (h087) | feeder F3 | phase A | 194 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C026 (h026) | feeder F1 | phase C | 294 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C116 (h112) | feeder F4 | phase C | 259 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C113 (h109) | feeder F4 | phase A | 264 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C060 (h060) | feeder F2 | phase C | 257 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C120 (h116) | feeder F4 | phase A | 298 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C119 (h115) | feeder F4 | phase A | 293 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C115 (h111) | feeder F4 | phase A | 257 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green","C053 (h053) | feeder F2 | phase C | 225 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green | PV in pv50","C012 (h012) | feeder F1 | phase A | 159 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green | PV in pv50","C114 (h110) | feeder F4 | phase A | 265 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C023 (h023) | feeder F1 | phase C | 258 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C127 (h123) | feeder F4 | phase A | 364 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C070 (h070) | feeder F2 | phase A | 361 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C072 (h072) | feeder F2 | phase A | 364 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C066 (h066) | feeder F2 | phase A | 329 m\u003cbr\u003emin 229 V (0.994 pu) | 0.0 h below limit | Green | PV in pv50","C046 (h046) | feeder F2 | phase B | 160 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green | PV in pv50","C063 (h063) | feeder F2 | phase A | 291 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green","C064 (h064) | feeder F2 | phase A | 291 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green","C052 (h052) | feeder F2 | phase C | 190 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green | PV in pv50","C051 (h051) | feeder F2 | phase C | 188 m\u003cbr\u003emin 229 V (0.996 pu) | 0.0 h below limit | Green | PV in pv50","C084 (h084) | feeder F3 | phase A | 152 m\u003cbr\u003emin 229 V (0.996 pu) | 0.0 h below limit | Green","C058 (h058) | feeder F2 | phase A | 255 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C014 (h014) | feeder F1 | phase C | 191 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C085 (h085) | feeder F3 | phase C | 195 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green | PV in pv50","C112 (school) | feeder F4 | phase 3ph | 230 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C015 (h015) | feeder F1 | phase C | 192 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green | PV in pv50","C045 (h045) | feeder F2 | phase B | 151 m\u003cbr\u003emin 229 V (0.998 pu) | 0.0 h below limit | Green","C101 (h101) | feeder F3 | phase B | 326 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green","C047 (h047) | feeder F2 | phase C | 156 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green | PV in pv50","C056 (h056) | feeder F2 | phase A | 227 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C107 (h107) | feeder F3 | phase B | 362 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C102 (h102) | feeder F3 | phase B | 325 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C100 (h100) | feeder F3 | phase B | 290 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C093 (h093) | feeder F3 | phase B | 255 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C079 (h079) | feeder F3 | phase A | 121 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C011 (h011) | feeder F1 | phase C | 160 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C080 (h080) | feeder F3 | phase A | 117 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C089 (h089) | feeder F3 | phase B | 230 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green | PV in pv50","C010 (h010) | feeder F1 | phase C | 156 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green | PV in pv50","C049 (h049) | feeder F2 | phase A | 185 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green","C041 (h041) | feeder F2 | phase C | 117 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green","C081 (h081) | feeder F3 | phase C | 150 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green | PV in pv50","C043 (h043) | feeder F2 | phase B | 123 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green","C088 (h088) | feeder F3 | phase B | 186 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green | PV in pv50","C111 (shop3) | feeder F4 | phase C | 155 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green","C048 (h048) | feeder F2 | phase A | 160 m\u003cbr\u003emin 231 V (1.005 pu) | 0.0 h below limit | Green | PV in pv50","C083 (h083) | feeder F3 | phase B | 158 m\u003cbr\u003emin 231 V (1.006 pu) | 0.0 h below limit | Green | PV in pv50","C082 (h082) | feeder F3 | phase B | 154 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green","C074 (h074) | feeder F3 | phase A | 87 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C005 (h005) | feeder F1 | phase C | 124 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C077 (h077) | feeder F3 | phase C | 124 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C039 (h039) | feeder F2 | phase C | 88 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C075 (h075) | feeder F3 | phase A | 81 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C038 (h038) | feeder F2 | phase C | 82 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green","C040 (h040) | feeder F2 | phase C | 84 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C003 (h003) | feeder F1 | phase A | 81 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green","C002 (h002) | feeder F1 | phase A | 80 m\u003cbr\u003emin 232 V (1.009 pu) | 0.0 h below limit | Green","C110 (shop2) | feeder F4 | phase A | 120 m\u003cbr\u003emin 232 V (1.009 pu) | 0.0 h below limit | Green | PV in pv50","C042 (h042) | feeder F2 | phase A | 125 m\u003cbr\u003emin 232 V (1.010 pu) | 0.0 h below limit | Green | PV in pv50","C044 (h044) | feeder F2 | phase A | 122 m\u003cbr\u003emin 232 V (1.010 pu) | 0.0 h below limit | Green | PV in pv50","C078 (h078) | feeder F3 | phase B | 116 m\u003cbr\u003emin 233 V (1.011 pu) | 0.0 h below limit | Green","C037 (h037) | feeder F2 | phase A | 90 m\u003cbr\u003emin 233 V (1.014 pu) | 0.0 h below limit | Green | PV in pv50","C076 (h076) | feeder F3 | phase C | 89 m\u003cbr\u003emin 233 V (1.014 pu) | 0.0 h below limit | Green","C073 (h073) | feeder F3 | phase B | 85 m\u003cbr\u003emin 234 V (1.015 pu) | 0.0 h below limit | Green","C007 (h007) | feeder F1 | phase B | 119 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C008 (h008) | feeder F1 | phase B | 120 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C009 (h009) | feeder F1 | phase B | 154 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green","C018 (h018) | feeder F1 | phase B | 222 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green","C006 (h006) | feeder F1 | phase B | 121 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C017 (h017) | feeder F1 | phase B | 220 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C020 (h020) | feeder F1 | phase B | 221 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C024 (h024) | feeder F1 | phase B | 264 m\u003cbr\u003emin 234 V (1.018 pu) | 0.0 h below limit | Green","C001 (h001) | feeder F1 | phase B | 88 m\u003cbr\u003emin 234 V (1.018 pu) | 0.0 h below limit | Green","C004 (h004) | feeder F1 | phase B | 81 m\u003cbr\u003emin 234 V (1.019 pu) | 0.0 h below limit | Green","C027 (h027) | feeder F1 | phase B | 300 m\u003cbr\u003emin 234 V (1.020 pu) | 0.0 h below limit | Green","C117 (h113) | feeder F4 | phase B | 297 m\u003cbr\u003emin 235 V (1.023 pu) | 0.0 h below limit | Green | PV in pv50","C118 (h114) | feeder F4 | phase B | 300 m\u003cbr\u003emin 235 V (1.023 pu) | 0.0 h below limit | Green","C122 (h118) | feeder F4 | phase B | 326 m\u003cbr\u003emin 236 V (1.024 pu) | 0.0 h below limit | Green | PV in pv50","C126 (h122) | feeder F4 | phase B | 366 m\u003cbr\u003emin 236 V (1.024 pu) | 0.0 h below limit | Green","C109 (shop1) | feeder F4 | phase B | 90 m\u003cbr\u003emin 236 V (1.025 pu) | 0.0 h below limit | Green"],"x":{"dtype":"f8","bdata":"zczMzMwUd0CamZmZmQl2QM3MzMzMdHJAzczMzMxcdEDNzMzMzKxzQAAAAAAAGHJAAAAAAABQb0CamZmZmSltQAAAAAAAwHXAMzMzMzNjdsDNzMzMzCRzwJqZmZmZsXPAzczMzMzMIMAzMzMzMzMbwAAAAAAAACPAzczMzMyEcsAAAAAAAHBoQDMzMzMze3HAMzMzMzMzM8AAAAAAAAAzwJqZmZmZQXLAzczMzMzMCEAAAAAAAAAtwDMzMzMzM\u002fM\u002fmpmZmZmZuT8AAAAAAAAAwAAAAAAAACVAzczMzMzMKECamZmZmcljQDMzMzMzMypAZmZmZmYGZEAzMzMzM\u002fNnwAAAAAAAOHDAZmZmZmb2bsCamZmZmdF2QDMzMzMzY2zAzczMzMyca8BmZmZmZgZqwAAAAAAAACRAzczMzMycdUCamZmZmTF1wGZmZmZmZh5AmpmZmZmJZ8AzMzMzM+NwQJqZmZmZGTPAZmZmZmYuc0DNzMzMzMwiQM3MzMzMnGTAmpmZmZnRcEAAAAAAAADwvzMzMzMzMzNAzczMzMzMIsCamZmZmZm5PwAAAAAAACFAzczMzMzMJkCamZmZmZkhwM3MzMzMLGBAZmZmZmbmM8CamZmZmUlvQJqZmZmZmfm\u002fmpmZmZmZJUCamZmZmZkjQM3MzMzMzCpAmpmZmZmZL8AAAAAAAAAkwJqZmZmZmQ3AZmZmZmZmHMAAAAAAAAAIQJqZmZmZKWHAZmZmZmZmDkDNzMzMzDxkQJqZmZmZSWTAAAAAAAAANEAzMzMzM9NjQGZmZmZmZhzAAAAAAABQdMBmZmZmZmYvQAAAAAAAADHAZmZmZmY+dcAAAAAAAFB0wAAAAAAA8HDAMzMzMzNjbcDNzMzMzIxWwJqZmZmZ6WBAMzMzMzMzXcAzMzMzM3NqwDMzMzMzk2FAZmZmZmZmI8AzMzMzMzMgwDMzMzMzQ2DAmpmZmZmZJMBmZmZmZlZmwJqZmZmZmQnAZmZmZmZmIkCamZmZmcljwDMzMzMzc2HAmpmZmZkZS8AzMzMzM7NeQM3MzMzMbF7AZmZmZmbmMUCamZmZmZlNwJqZmZmZmem\u002fzczMzMzMK0AzMzMzM\u002fNNQM3MzMzMzE1AAAAAAAAACEAzMzMzM7MzwDMzMzMzMyrAzczMzMwMWsAAAAAAAAAeQAAAAAAAgErAzczMzMwsVcDNzMzMzAxYQAAAAAAAgFdAMzMzMzMDY0CamZmZmbloQJqZmZmZuVZAAAAAAACgaUAAAAAAAABqQDMzMzMzY2xAmpmZmZnZVUBmZmZmZmZOQDMzMzMz83FAzczMzMzMKUAAAAAAAAAlQJqZmZmZmR1AAAAAAAAAJkCamZmZmZkzwA=="},"y":{"dtype":"f8","bdata":"ZmZmZmZmBkBmZmZmZmYuQAAAAAAAAPg\u002fAAAAAAAAIEAAAAAAAAArQJqZmZmZmQlAAAAAAAAAJkCamZmZmZkbQGZmZmZmZjBAMzMzMzMzH8AAAAAAAAAawGZmZmZmZiVAzczMzMxEdECamZmZmTl0QDMzMzMzG3ZAAAAAAAAAI8CamZmZmZknQGZmZmZmZi\u002fAMzMzMzOrcUDNzMzMzMR1wM3MzMzMzCjAZmZmZma+dsBmZmZmZkZuQM3MzMzMPGxAzczMzMzkcsAzMzMzMwtzwAAAAAAAKHTAmpmZmZmpaECamZmZmZkZwDMzMzMzU2lAmpmZmZmZH8AAAAAAAAAQQDMzMzMzMyTAMzMzMzMzMMAAAAAAAAAiwJqZmZmZmRPAAAAAAAAAJECamZmZmZklwDMzMzMzW3ZAzczMzMzMJ8CamZmZmZkbwDMzMzMzc3RAmpmZmZmZKsDNzMzMzMwswJqZmZmZeWVAAAAAAAAAHMAAAAAAAAhxQGZmZmZmZi\u002fAmpmZmZmZIUDNzMzMzOxswGZmZmZm9m7AMzMzMzOzbUBmZmZmZqZywJqZmZmZ2XDAMzMzMzMjb8AzMzMzM7NrQDMzMzMzMzBAmpmZmZm5bsBmZmZmZmYnQGZmZmZmxnbAzczMzMy0dUDNzMzMzIR2QGZmZmZmbnNAmpmZmZnpYkDNzMzMzLxxQJqZmZmZKXJAZmZmZmaWZ0AzMzMzM2NnQAAAAAAAAChAZmZmZmbWb0CamZmZmZkhwJqZmZmZmS5AAAAAAABAasCamZmZmZkFQJqZmZmZeWBAmpmZmZmZCUBmZmZmZtZhQM3MzMzMnGpAmpmZmZmZFUBmZmZmZmbmPzMzMzMzMxVAzczMzMzMBEDNzMzMzMwawDMzMzMzMzNAAAAAAAAAAIAAAAAAAIAzQGZmZmZmZi9AzczMzMx8ZUDNzMzMzIxcQGZmZmZmZgJAzczMzMyMVkCamZmZmZkjwM3MzMzMbF\u002fAmpmZmZmZXkAzMzMzMzPjPwAAAAAAAC1AAAAAAAAAGECamZmZmZkVQAAAAAAAACNAMzMzMzMzUUCamZmZmZnxP2ZmZmZm5kxAZmZmZmaGUEBmZmZmZmYKwAAAAAAAAOC\u002fmpmZmZmZVsDNzMzMzMxaQAAAAAAAAF1AMzMzMzMzJkDNzMzMzMxJQGZmZmZmZh5AAAAAAAAADMAAAAAAAAAlwGZmZmZmZiTAMzMzMzMzGcAAAAAAAADgP83MzMzMzBrAzczMzMzMIcBmZmZmZmYmQJqZmZmZmR\u002fAmpmZmZmZFUAzMzMzMzMVwAAAAAAAgDJAmpmZmZkxcsCamZmZmXlwwM3MzMzMLHTAZmZmZmaOdsDNzMzMzAxRwA=="},"type":"scatter","visible":false},{"hoverinfo":"text","line":{"color":"#90caf9","width":3},"mode":"lines","name":"Loading 0-50%","text":["l003 | feeder F1 | abc_95 | 35 m | max loading 48% | Green","l003 | feeder F1 | abc_95 | 35 m | max loading 48% | Green",null,"l004 | feeder F1 | abc_95 | 35 m | max loading 48% | Green","l004 | feeder F1 | abc_95 | 35 m | max loading 48% | Green",null,"l005 | feeder F1 | abc_95 | 35 m | max loading 45% | Green","l005 | feeder F1 | abc_95 | 35 m | max loading 45% | Green",null,"l006 | feeder F1 | abc_95 | 35 m | max loading 38% | Green","l006 | feeder F1 | abc_95 | 35 m | max loading 38% | Green",null,"l007 | feeder F1 | abc_95 | 35 m | max loading 34% | Green","l007 | feeder F1 | abc_95 | 35 m | max loading 34% | Green",null,"l008 | feeder F1 | abc_95 | 35 m | max loading 24% | Green","l008 | feeder F1 | abc_95 | 35 m | max loading 24% | Green",null,"l009 | feeder F1 | abc_95 | 35 m | max loading 20% | Green","l009 | feeder F1 | abc_95 | 35 m | max loading 20% | Green",null,"l010 | feeder F1 | abc_95 | 35 m | max loading 8% | Green","l010 | feeder F1 | abc_95 | 35 m | max loading 8% | Green",null,"l011 | feeder F1 | svc_16 | 18 m | max loading 10% | Green","l011 | feeder F1 | svc_16 | 18 m | max loading 10% | Green",null,"l012 | feeder F1 | svc_16 | 10 m | max loading 8% | Green","l012 | feeder F1 | svc_16 | 10 m | max loading 8% | Green",null,"l013 | feeder F1 | svc_16 | 11 m | max loading 11% | Green","l013 | feeder F1 | svc_16 | 11 m | max loading 11% | Green",null,"l014 | feeder F1 | svc_16 | 11 m | max loading 12% | Green","l014 | feeder F1 | svc_16 | 11 m | max loading 12% | Green",null,"l015 | feeder F1 | svc_16 | 19 m | max loading 13% | Green","l015 | feeder F1 | svc_16 | 19 m | max loading 13% | Green",null,"l016 | feeder F1 | svc_16 | 16 m | max loading 10% | Green","l016 | feeder F1 | svc_16 | 16 m | max loading 10% | Green",null,"l017 | feeder F1 | svc_16 | 14 m | max loading 14% | Green","l017 | feeder F1 | svc_16 | 14 m | max loading 14% | Green",null,"l018 | feeder F1 | svc_16 | 15 m | max loading 12% | Green","l018 | feeder F1 | svc_16 | 15 m | max loading 12% | Green",null,"l019 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l019 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l020 | feeder F1 | svc_16 | 16 m | max loading 10% | Green","l020 | feeder F1 | svc_16 | 16 m | max loading 10% | Green",null,"l021 | feeder F1 | svc_16 | 20 m | max loading 12% | Green","l021 | feeder F1 | svc_16 | 20 m | max loading 12% | Green",null,"l022 | feeder F1 | svc_16 | 19 m | max loading 8% | Green","l022 | feeder F1 | svc_16 | 19 m | max loading 8% | Green",null,"l023 | feeder F1 | svc_16 | 18 m | max loading 12% | Green","l023 | feeder F1 | svc_16 | 18 m | max loading 12% | Green",null,"l024 | feeder F1 | svc_16 | 16 m | max loading 15% | Green","l024 | feeder F1 | svc_16 | 16 m | max loading 15% | Green",null,"l025 | feeder F1 | svc_16 | 17 m | max loading 12% | Green","l025 | feeder F1 | svc_16 | 17 m | max loading 12% | Green",null,"l026 | feeder F1 | svc_16 | 17 m | max loading 8% | Green","l026 | feeder F1 | svc_16 | 17 m | max loading 8% | Green",null,"l027 | feeder F1 | svc_16 | 10 m | max loading 11% | Green","l027 | feeder F1 | svc_16 | 10 m | max loading 11% | Green",null,"l028 | feeder F1 | svc_16 | 12 m | max loading 12% | Green","l028 | feeder F1 | svc_16 | 12 m | max loading 12% | Green",null,"l029 | feeder F1 | svc_16 | 19 m | max loading 10% | Green","l029 | feeder F1 | svc_16 | 19 m | max loading 10% | Green",null,"l030 | feeder F1 | svc_16 | 11 m | max loading 8% | Green","l030 | feeder F1 | svc_16 | 11 m | max loading 8% | Green",null,"l031 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l031 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l032 | feeder F1 | svc_16 | 12 m | max loading 16% | Green","l032 | feeder F1 | svc_16 | 12 m | max loading 16% | Green",null,"l033 | feeder F1 | svc_16 | 13 m | max loading 10% | Green","l033 | feeder F1 | svc_16 | 13 m | max loading 10% | Green",null,"l034 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l034 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l035 | feeder F1 | svc_16 | 17 m | max loading 14% | Green","l035 | feeder F1 | svc_16 | 17 m | max loading 14% | Green",null,"l036 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l036 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l038 | feeder F1 | svc_16 | 10 m | max loading 12% | Green","l038 | feeder F1 | svc_16 | 10 m | max loading 12% | Green",null,"l039 | feeder F1 | svc_16 | 11 m | max loading 9% | Green","l039 | feeder F1 | svc_16 | 11 m | max loading 9% | Green",null,"l040 | feeder F1 | svc_16 | 14 m | max loading 10% | Green","l040 | feeder F1 | svc_16 | 14 m | max loading 10% | Green",null,"l041 | feeder F1 | svc_16 | 20 m | max loading 11% | Green","l041 | feeder F1 | svc_16 | 20 m | max loading 11% | Green",null,"l042 | feeder F1 | svc_16 | 13 m | max loading 12% | Green","l042 | feeder F1 | svc_16 | 13 m | max loading 12% | Green",null,"l043 | feeder F1 | svc_16 | 20 m | max loading 10% | Green","l043 | feeder F1 | svc_16 | 20 m | max loading 10% | Green",null,"l044 | feeder F1 | svc_16 | 18 m | max loading 12% | Green","l044 | feeder F1 | svc_16 | 18 m | max loading 12% | Green",null,"l045 | feeder F1 | svc_16 | 13 m | max loading 10% | Green","l045 | feeder F1 | svc_16 | 13 m | max loading 10% | Green",null,"l046 | feeder F1 | svc_16 | 15 m | max loading 11% | Green","l046 | feeder F1 | svc_16 | 15 m | max loading 11% | Green",null,"l051 | feeder F2 | abc_95 | 35 m | max loading 42% | Green","l051 | feeder F2 | abc_95 | 35 m | max loading 42% | Green",null,"l052 | feeder F2 | abc_95 | 35 m | max loading 36% | Green","l052 | feeder F2 | abc_95 | 35 m | max loading 36% | Green",null,"l053 | feeder F2 | abc_95 | 35 m | max loading 26% | Green","l053 | feeder F2 | abc_95 | 35 m | max loading 26% | Green",null,"l054 | feeder F2 | abc_95 | 35 m | max loading 18% | Green","l054 | feeder F2 | abc_95 | 35 m | max loading 18% | Green",null,"l055 | feeder F2 | abc_95 | 35 m | max loading 15% | Green","l055 | feeder F2 | abc_95 | 35 m | max loading 15% | Green",null,"l056 | feeder F2 | abc_95 | 35 m | max loading 7% | Green","l056 | feeder F2 | abc_95 | 35 m | max loading 7% | Green",null,"l057 | feeder F2 | svc_16 | 20 m | max loading 12% | Green","l057 | feeder F2 | svc_16 | 20 m | max loading 12% | Green",null,"l058 | feeder F2 | svc_16 | 12 m | max loading 15% | Green","l058 | feeder F2 | svc_16 | 12 m | max loading 15% | Green",null,"l059 | feeder F2 | svc_16 | 18 m | max loading 12% | Green","l059 | feeder F2 | svc_16 | 18 m | max loading 12% | Green",null,"l060 | feeder F2 | svc_16 | 14 m | max loading 12% | Green","l060 | feeder F2 | svc_16 | 14 m | max loading 12% | Green",null,"l061 | feeder F2 | svc_16 | 12 m | max loading 16% | Green","l061 | feeder F2 | svc_16 | 12 m | max loading 16% | Green",null,"l062 | feeder F2 | svc_16 | 20 m | max loading 9% | Green","l062 | feeder F2 | svc_16 | 20 m | max loading 9% | Green",null,"l063 | feeder F2 | svc_16 | 18 m | max loading 13% | Green","l063 | feeder F2 | svc_16 | 18 m | max loading 13% | Green",null,"l064 | feeder F2 | svc_16 | 17 m | max loading 8% | Green","l064 | feeder F2 | svc_16 | 17 m | max loading 8% | Green",null,"l065 | feeder F2 | svc_16 | 11 m | max loading 9% | Green","l065 | feeder F2 | svc_16 | 11 m | max loading 9% | Green",null,"l066 | feeder F2 | svc_16 | 20 m | max loading 17% | Green","l066 | feeder F2 | svc_16 | 20 m | max loading 17% | Green",null,"l067 | feeder F2 | svc_16 | 16 m | max loading 14% | Green","l067 | feeder F2 | svc_16 | 16 m | max loading 14% | Green",null,"l068 | feeder F2 | svc_16 | 20 m | max loading 12% | Green","l068 | feeder F2 | svc_16 | 20 m | max loading 12% | Green",null,"l069 | feeder F2 | svc_16 | 10 m | max loading 14% | Green","l069 | feeder F2 | svc_16 | 10 m | max loading 14% | Green",null,"l070 | feeder F2 | svc_16 | 19 m | max loading 15% | Green","l070 | feeder F2 | svc_16 | 19 m | max loading 15% | Green",null,"l071 | feeder F2 | svc_16 | 12 m | max loading 12% | Green","l071 | feeder F2 | svc_16 | 12 m | max loading 12% | Green",null,"l072 | feeder F2 | svc_16 | 15 m | max loading 10% | Green","l072 | feeder F2 | svc_16 | 15 m | max loading 10% | Green",null,"l073 | feeder F2 | svc_16 | 15 m | max loading 16% | Green","l073 | feeder F2 | svc_16 | 15 m | max loading 16% | Green",null,"l074 | feeder F2 | svc_16 | 15 m | max loading 13% | Green","l074 | feeder F2 | svc_16 | 15 m | max loading 13% | Green",null,"l075 | feeder F2 | svc_16 | 18 m | max loading 13% | Green","l075 | feeder F2 | svc_16 | 18 m | max loading 13% | Green",null,"l076 | feeder F2 | svc_16 | 17 m | max loading 13% | Green","l076 | feeder F2 | svc_16 | 17 m | max loading 13% | Green",null,"l077 | feeder F2 | svc_16 | 15 m | max loading 13% | Green","l077 | feeder F2 | svc_16 | 15 m | max loading 13% | Green",null,"l078 | feeder F2 | svc_16 | 10 m | max loading 15% | Green","l078 | feeder F2 | svc_16 | 10 m | max loading 15% | Green",null,"l079 | feeder F2 | svc_16 | 19 m | max loading 8% | Green","l079 | feeder F2 | svc_16 | 19 m | max loading 8% | Green",null,"l080 | feeder F2 | svc_16 | 12 m | max loading 12% | Green","l080 | feeder F2 | svc_16 | 12 m | max loading 12% | Green",null,"l081 | feeder F2 | svc_16 | 19 m | max loading 10% | Green","l081 | feeder F2 | svc_16 | 19 m | max loading 10% | Green",null,"l082 | feeder F2 | svc_16 | 12 m | max loading 14% | Green","l082 | feeder F2 | svc_16 | 12 m | max loading 14% | Green",null,"l083 | feeder F2 | svc_16 | 11 m | max loading 12% | Green","l083 | feeder F2 | svc_16 | 11 m | max loading 12% | Green",null,"l084 | feeder F2 | svc_16 | 11 m | max loading 10% | Green","l084 | feeder F2 | svc_16 | 11 m | max loading 10% | Green",null,"l085 | feeder F2 | svc_16 | 12 m | max loading 15% | Green","l085 | feeder F2 | svc_16 | 12 m | max loading 15% | Green",null,"l086 | feeder F2 | svc_16 | 14 m | max loading 9% | Green","l086 | feeder F2 | svc_16 | 14 m | max loading 9% | Green",null,"l087 | feeder F2 | svc_16 | 14 m | max loading 12% | Green","l087 | feeder F2 | svc_16 | 14 m | max loading 12% | Green",null,"l088 | feeder F2 | svc_16 | 11 m | max loading 13% | Green","l088 | feeder F2 | svc_16 | 11 m | max loading 13% | Green",null,"l089 | feeder F2 | svc_16 | 10 m | max loading 11% | Green","l089 | feeder F2 | svc_16 | 10 m | max loading 11% | Green",null,"l090 | feeder F2 | svc_16 | 11 m | max loading 11% | Green","l090 | feeder F2 | svc_16 | 11 m | max loading 11% | Green",null,"l091 | feeder F2 | svc_16 | 13 m | max loading 16% | Green","l091 | feeder F2 | svc_16 | 13 m | max loading 16% | Green",null,"l092 | feeder F2 | svc_16 | 14 m | max loading 8% | Green","l092 | feeder F2 | svc_16 | 14 m | max loading 8% | Green",null,"l095 | feeder F3 | abc_95 | 35 m | max loading 49% | Green","l095 | feeder F3 | abc_95 | 35 m | max loading 49% | Green",null,"l096 | feeder F3 | abc_95 | 35 m | max loading 42% | Green","l096 | feeder F3 | abc_95 | 35 m | max loading 42% | Green",null,"l097 | feeder F3 | abc_95 | 35 m | max loading 38% | Green","l097 | feeder F3 | abc_95 | 35 m | max loading 38% | Green",null,"l098 | feeder F3 | abc_95 | 35 m | max loading 35% | Green","l098 | feeder F3 | abc_95 | 35 m | max loading 35% | Green",null,"l099 | feeder F3 | abc_95 | 35 m | max loading 35% | Green","l099 | feeder F3 | abc_95 | 35 m | max loading 35% | Green",null,"l100 | feeder F3 | abc_95 | 35 m | max loading 32% | Green","l100 | feeder F3 | abc_95 | 35 m | max loading 32% | Green",null,"l101 | feeder F3 | abc_95 | 35 m | max loading 18% | Green","l101 | feeder F3 | abc_95 | 35 m | max loading 18% | Green",null,"l102 | feeder F3 | abc_95 | 35 m | max loading 8% | Green","l102 | feeder F3 | abc_95 | 35 m | max loading 8% | Green",null,"l103 | feeder F3 | svc_16 | 15 m | max loading 16% | Green","l103 | feeder F3 | svc_16 | 15 m | max loading 16% | Green",null,"l104 | feeder F3 | svc_16 | 17 m | max loading 12% | Green","l104 | feeder F3 | svc_16 | 17 m | max loading 12% | Green",null,"l105 | feeder F3 | svc_16 | 11 m | max loading 11% | Green","l105 | feeder F3 | svc_16 | 11 m | max loading 11% | Green",null,"l106 | feeder F3 | svc_16 | 19 m | max loading 10% | Green","l106 | feeder F3 | svc_16 | 19 m | max loading 10% | Green",null,"l107 | feeder F3 | svc_16 | 19 m | max loading 12% | Green","l107 | feeder F3 | svc_16 | 19 m | max loading 12% | Green",null,"l108 | feeder F3 | svc_16 | 11 m | max loading 13% | Green","l108 | feeder F3 | svc_16 | 11 m | max loading 13% | Green",null,"l109 | feeder F3 | svc_16 | 16 m | max loading 9% | Green","l109 | feeder F3 | svc_16 | 16 m | max loading 9% | Green",null,"l110 | feeder F3 | svc_16 | 12 m | max loading 12% | Green","l110 | feeder F3 | svc_16 | 12 m | max loading 12% | Green",null,"l111 | feeder F3 | svc_16 | 10 m | max loading 11% | Green","l111 | feeder F3 | svc_16 | 10 m | max loading 11% | Green",null,"l112 | feeder F3 | svc_16 | 14 m | max loading 12% | Green","l112 | feeder F3 | svc_16 | 14 m | max loading 12% | Green",null,"l113 | feeder F3 | svc_16 | 18 m | max loading 14% | Green","l113 | feeder F3 | svc_16 | 18 m | max loading 14% | Green",null,"l114 | feeder F3 | svc_16 | 12 m | max loading 11% | Green","l114 | feeder F3 | svc_16 | 12 m | max loading 11% | Green",null,"l115 | feeder F3 | svc_16 | 20 m | max loading 9% | Green","l115 | feeder F3 | svc_16 | 20 m | max loading 9% | Green",null,"l116 | feeder F3 | svc_16 | 19 m | max loading 17% | Green","l116 | feeder F3 | svc_16 | 19 m | max loading 17% | Green",null,"l117 | feeder F3 | svc_16 | 19 m | max loading 12% | Green","l117 | feeder F3 | svc_16 | 19 m | max loading 12% | Green",null,"l118 | feeder F3 | svc_16 | 10 m | max loading 14% | Green","l118 | feeder F3 | svc_16 | 10 m | max loading 14% | Green",null,"l119 | feeder F3 | svc_16 | 20 m | max loading 9% | Green","l119 | feeder F3 | svc_16 | 20 m | max loading 9% | Green",null,"l120 | feeder F3 | svc_16 | 19 m | max loading 17% | Green","l120 | feeder F3 | svc_16 | 19 m | max loading 17% | Green",null,"l121 | feeder F3 | svc_16 | 15 m | max loading 10% | Green","l121 | feeder F3 | svc_16 | 15 m | max loading 10% | Green",null,"l122 | feeder F3 | svc_16 | 11 m | max loading 12% | Green","l122 | feeder F3 | svc_16 | 11 m | max loading 12% | Green",null,"l123 | feeder F3 | svc_16 | 10 m | max loading 15% | Green","l123 | feeder F3 | svc_16 | 10 m | max loading 15% | Green",null,"l124 | feeder F3 | svc_16 | 18 m | max loading 10% | Green","l124 | feeder F3 | svc_16 | 18 m | max loading 10% | Green",null,"l125 | feeder F3 | svc_16 | 18 m | max loading 9% | Green","l125 | feeder F3 | svc_16 | 18 m | max loading 9% | Green",null,"l126 | feeder F3 | svc_16 | 16 m | max loading 14% | Green","l126 | feeder F3 | svc_16 | 16 m | max loading 14% | Green",null,"l127 | feeder F3 | svc_16 | 17 m | max loading 8% | Green","l127 | feeder F3 | svc_16 | 17 m | max loading 8% | Green",null,"l128 | feeder F3 | svc_16 | 16 m | max loading 15% | Green","l128 | feeder F3 | svc_16 | 16 m | max loading 15% | Green",null,"l129 | feeder F3 | svc_16 | 19 m | max loading 15% | Green","l129 | feeder F3 | svc_16 | 19 m | max loading 15% | Green",null,"l130 | feeder F3 | svc_16 | 10 m | max loading 14% | Green","l130 | feeder F3 | svc_16 | 10 m | max loading 14% | Green",null,"l131 | feeder F3 | svc_16 | 10 m | max loading 13% | Green","l131 | feeder F3 | svc_16 | 10 m | max loading 13% | Green",null,"l132 | feeder F3 | svc_16 | 10 m | max loading 8% | Green","l132 | feeder F3 | svc_16 | 10 m | max loading 8% | Green",null,"l133 | feeder F3 | svc_16 | 11 m | max loading 16% | Green","l133 | feeder F3 | svc_16 | 11 m | max loading 16% | Green",null,"l134 | feeder F3 | svc_16 | 11 m | max loading 13% | Green","l134 | feeder F3 | svc_16 | 11 m | max loading 13% | Green",null,"l135 | feeder F3 | svc_16 | 16 m | max loading 10% | Green","l135 | feeder F3 | svc_16 | 16 m | max loading 10% | Green",null,"l136 | feeder F3 | svc_16 | 13 m | max loading 12% | Green","l136 | feeder F3 | svc_16 | 13 m | max loading 12% | Green",null,"l137 | feeder F3 | svc_16 | 12 m | max loading 8% | Green","l137 | feeder F3 | svc_16 | 12 m | max loading 8% | Green",null,"l138 | feeder F3 | svc_16 | 11 m | max loading 10% | Green","l138 | feeder F3 | svc_16 | 11 m | max loading 10% | Green",null,"l139 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l139 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l140 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l140 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l141 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l141 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l142 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l142 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l143 | feeder F4 | abc_95 | 35 m | max loading 30% | Green","l143 | feeder F4 | abc_95 | 35 m | max loading 30% | Green",null,"l144 | feeder F4 | abc_95 | 35 m | max loading 30% | Green","l144 | feeder F4 | abc_95 | 35 m | max loading 30% | Green",null,"l145 | feeder F4 | abc_95 | 35 m | max loading 29% | Green","l145 | feeder F4 | abc_95 | 35 m | max loading 29% | Green",null,"l146 | feeder F4 | abc_95 | 35 m | max loading 24% | Green","l146 | feeder F4 | abc_95 | 35 m | max loading 24% | Green",null,"l147 | feeder F4 | abc_95 | 35 m | max loading 24% | Green","l147 | feeder F4 | abc_95 | 35 m | max loading 24% | Green",null,"l148 | feeder F4 | abc_95 | 35 m | max loading 10% | Green","l148 | feeder F4 | abc_95 | 35 m | max loading 10% | Green",null,"l149 | feeder F4 | svc_16 | 20 m | max loading 18% | Green","l149 | feeder F4 | svc_16 | 20 m | max loading 18% | Green",null,"l150 | feeder F4 | svc_16 | 15 m | max loading 18% | Green","l150 | feeder F4 | svc_16 | 15 m | max loading 18% | Green",null,"l151 | feeder F4 | svc_16 | 15 m | max loading 18% | Green","l151 | feeder F4 | svc_16 | 15 m | max loading 18% | Green",null,"l152 | feeder F4 | abc_50 | 20 m | max loading 11% | Green","l152 | feeder F4 | abc_50 | 20 m | max loading 11% | Green",null,"l153 | feeder F4 | svc_16 | 19 m | max loading 15% | Green","l153 | feeder F4 | svc_16 | 19 m | max loading 15% | Green",null,"l154 | feeder F4 | svc_16 | 20 m | max loading 8% | Green","l154 | feeder F4 | svc_16 | 20 m | max loading 8% | Green",null,"l155 | feeder F4 | svc_16 | 12 m | max loading 17% | Green","l155 | feeder F4 | svc_16 | 12 m | max loading 17% | Green",null,"l156 | feeder F4 | svc_16 | 14 m | max loading 13% | Green","l156 | feeder F4 | svc_16 | 14 m | max loading 13% | Green",null,"l157 | feeder F4 | svc_16 | 17 m | max loading 13% | Green","l157 | feeder F4 | svc_16 | 17 m | max loading 13% | Green",null,"l158 | feeder F4 | svc_16 | 20 m | max loading 9% | Green","l158 | feeder F4 | svc_16 | 20 m | max loading 9% | Green",null,"l159 | feeder F4 | svc_16 | 13 m | max loading 14% | Green","l159 | feeder F4 | svc_16 | 13 m | max loading 14% | Green",null,"l160 | feeder F4 | svc_16 | 18 m | max loading 10% | Green","l160 | feeder F4 | svc_16 | 18 m | max loading 10% | Green",null,"l161 | feeder F4 | svc_16 | 13 m | max loading 8% | Green","l161 | feeder F4 | svc_16 | 13 m | max loading 8% | Green",null,"l162 | feeder F4 | svc_16 | 11 m | max loading 11% | Green","l162 | feeder F4 | svc_16 | 11 m | max loading 11% | Green",null,"l163 | feeder F4 | svc_16 | 10 m | max loading 17% | Green","l163 | feeder F4 | svc_16 | 10 m | max loading 17% | Green",null,"l164 | feeder F4 | svc_16 | 13 m | max loading 14% | Green","l164 | feeder F4 | svc_16 | 13 m | max loading 14% | Green",null,"l165 | feeder F4 | svc_16 | 14 m | max loading 12% | Green","l165 | feeder F4 | svc_16 | 14 m | max loading 12% | Green",null,"l166 | feeder F4 | svc_16 | 16 m | max loading 7% | Green","l166 | feeder F4 | svc_16 | 16 m | max loading 7% | Green",null,"l167 | feeder F4 | svc_16 | 14 m | max loading 9% | Green","l167 | feeder F4 | svc_16 | 14 m | max loading 9% | Green",null,"l168 | feeder F4 | svc_16 | 19 m | max loading 15% | Green","l168 | feeder F4 | svc_16 | 19 m | max loading 15% | Green",null],"x":[70.0,105.0,null,105.0,140.0,null,140.0,175.0,null,175.0,210.0,null,210.0,245.0,null,245.0,280.0,null,280.0,315.0,null,315.0,350.0,null,70.0,87.4,null,70.0,59.6,null,70.0,59.9,null,70.0,60.8,null,105.0,122.8,null,105.0,90.9,null,105.0,96.2,null,105.0,94.0,null,140.0,152.1,null,140.0,140.6,null,140.0,135.3,null,140.0,129.4,null,175.0,158.3,null,175.0,161.9,null,175.0,158.6,null,175.0,160.2,null,210.0,205.0,null,210.0,197.8,null,210.0,195.5,null,210.0,208.0,null,245.0,233.3,null,245.0,250.5,null,245.0,250.3,null,245.0,227.1,null,280.0,270.2,null,280.0,269.1,null,280.0,287.2,null,280.0,289.5,null,315.0,306.9,null,315.0,314.8,null,315.0,295.3,null,315.0,325.8,null,350.0,369.3,null,350.0,365.1,null,350.0,345.8,null,350.0,352.6,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,7.5,null,0.0,-0.8,null,0.0,17.9,null,0.0,13.9,null,0.0,-8.1,null,0.0,-19.7,null,0.0,-10.3,null,0.0,-13.1,null,0.0,-7.1,null,0.0,-15.8,null,0.0,15.7,null,0.0,9.2,null,0.0,-9.7,null,0.0,-19.1,null,0.0,3.0,null,0.0,-7.1,null,0.0,-8.8,null,0.0,13.1,null,0.0,12.4,null,0.0,-17.0,null,0.0,-14.5,null,0.0,3.8,null,0.0,1.2,null,0.0,-9.4,null,0.0,-19.2,null,0.0,9.4,null,0.0,-10.0,null,0.0,-3.7,null,0.0,-8.4,null,0.0,13.4,null,0.0,7.6,null,0.0,-6.8,null,0.0,-9.5,null,0.0,10.8,null,0.0,10.0,null,0.0,9.8,null,-70.0,-105.0,null,-105.0,-140.0,null,-140.0,-175.0,null,-175.0,-210.0,null,-210.0,-245.0,null,-245.0,-280.0,null,-280.0,-315.0,null,-315.0,-350.0,null,-70.0,-84.7,null,-70.0,-54.2,null,-70.0,-59.2,null,-70.0,-53.0,null,-105.0,-121.7,null,-105.0,-104.2,null,-105.0,-90.2,null,-105.0,-116.8,null,-140.0,-130.1,null,-140.0,-139.6,null,-140.0,-158.3,null,-140.0,-137.3,null,-175.0,-162.3,null,-175.0,-188.3,null,-175.0,-164.9,null,-175.0,-178.7,null,-210.0,-211.6,null,-210.0,-191.6,null,-210.0,-220.9,null,-210.0,-208.2,null,-245.0,-235.1,null,-245.0,-227.1,null,-245.0,-259.5,null,-245.0,-247.7,null,-280.0,-292.1,null,-280.0,-279.7,null,-280.0,-296.3,null,-280.0,-271.0,null,-315.0,-325.0,null,-315.0,-325.0,null,-315.0,-306.3,null,-315.0,-315.1,null,-350.0,-348.0,null,-350.0,-339.1,null,-350.0,-339.9,null,-350.0,-358.2,null,0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-19.6,null,-0.0,3.0,null,-0.0,-3.2,null,-0.0,20.0,null,-0.0,19.2,null,-0.0,-19.9,null,-0.0,11.4,null,-0.0,-1.0,null,-0.0,12.9,null,-0.0,10.5,null,-0.0,8.5,null,-0.0,0.1,null,-0.0,10.5,null,-0.0,7.4,null,-0.0,-2.0,null,-0.0,0.1,null,-0.0,3.1,null,-0.0,11.0,null,-0.0,-1.6,null,-0.0,-19.0,null],"y":[0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,5.4,null,0.0,-0.5,null,0.0,-3.3,null,0.0,-5.3,null,0.0,5.4,null,0.0,-6.7,null,0.0,-10.5,null,0.0,-10.2,null,0.0,-6.3,null,0.0,15.7,null,0.0,19.2,null,0.0,16.2,null,0.0,-6.4,null,0.0,-8.8,null,0.0,2.7,null,0.0,-7.9,null,0.0,-8.9,null,0.0,0.5,null,0.0,11.8,null,0.0,11.2,null,0.0,6.9,null,0.0,11.0,null,0.0,11.7,null,0.0,-7.9,null,0.0,-14.4,null,0.0,8.8,null,0.0,18.5,null,0.0,3.2,null,0.0,-7.0,null,0.0,13.5,null,0.0,1.5,null,0.0,8.0,null,0.0,2.8,null,0.0,-9.0,null,0.0,-11.9,null,0.0,15.2,null,140.0,175.0,null,175.0,210.0,null,210.0,245.0,null,245.0,280.0,null,280.0,315.0,null,315.0,350.0,null,70.0,51.6,null,70.0,57.8,null,70.0,68.8,null,70.0,66.1,null,105.0,114.2,null,105.0,107.2,null,105.0,90.2,null,105.0,116.0,null,140.0,131.8,null,140.0,151.3,null,140.0,142.7,null,140.0,122.4,null,175.0,171.9,null,175.0,171.8,null,175.0,187.1,null,175.0,188.7,null,210.0,221.6,null,210.0,202.6,null,210.0,197.3,null,210.0,212.9,null,245.0,242.2,null,245.0,254.7,null,245.0,225.9,null,245.0,237.6,null,280.0,282.7,null,280.0,272.5,null,280.0,283.8,null,280.0,290.6,null,315.0,324.3,null,315.0,310.9,null,315.0,327.2,null,315.0,323.6,null,350.0,353.7,null,350.0,347.3,null,350.0,357.7,null,350.0,360.3,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,-3.5,null,0.0,6.0,null,0.0,1.1,null,0.0,7.6,null,0.0,9.5,null,0.0,11.1,null,0.0,-6.7,null,0.0,-0.0,null,0.0,2.3,null,0.0,14.5,null,0.0,0.6,null,0.0,12.0,null,0.0,15.3,null,0.0,-13.3,null,0.0,-15.7,null,0.0,-9.8,null,0.0,19.5,null,0.0,4.0,null,0.0,10.0,null,0.0,-10.8,null,0.0,2.6,null,0.0,-4.9,null,0.0,-10.1,null,0.0,-16.2,null,0.0,-12.4,null,0.0,-15.7,null,0.0,-9.5,null,0.0,5.3,null,0.0,3.2,null,0.0,0.7,null,0.0,-6.5,null,0.0,10.7,null,0.0,16.4,null,0.0,-6.9,null,0.0,5.4,null,0.0,-7.8,null,0.0,-35.0,null,-35.0,-70.0,null,-70.0,-105.0,null,-105.0,-140.0,null,-140.0,-175.0,null,-175.0,-210.0,null,-210.0,-245.0,null,-245.0,-280.0,null,-280.0,-315.0,null,-315.0,-350.0,null,-70.0,-68.2,null,-105.0,-90.4,null,-140.0,-125.7,null,-210.0,-210.0,null,-245.0,-247.7,null,-245.0,-245.8,null,-245.0,-249.1,null,-245.0,-231.4,null,-280.0,-291.1,null,-280.0,-263.6,null,-280.0,-269.6,null,-280.0,-298.4,null,-315.0,-322.5,null,-315.0,-322.8,null,-315.0,-304.7,null,-315.0,-302.3,null,-350.0,-363.9,null,-350.0,-360.9,null,-350.0,-364.4,null,-350.0,-348.3,null],"type":"scatter","visible":false},{"hoverinfo":"text","line":{"color":"#1e88e5","width":3},"mode":"lines","name":"Loading 50-80%","text":["l001 | feeder F1 | abc_95 | 35 m | max loading 55% | Green","l001 | feeder F1 | abc_95 | 35 m | max loading 55% | Green",null,"l002 | feeder F1 | abc_95 | 35 m | max loading 55% | Green","l002 | feeder F1 | abc_95 | 35 m | max loading 55% | Green",null,"l047 | feeder F2 | abc_95 | 35 m | max loading 58% | Green","l047 | feeder F2 | abc_95 | 35 m | max loading 58% | Green",null,"l048 | feeder F2 | abc_95 | 35 m | max loading 58% | Green","l048 | feeder F2 | abc_95 | 35 m | max loading 58% | Green",null,"l049 | feeder F2 | abc_95 | 35 m | max loading 56% | Green","l049 | feeder F2 | abc_95 | 35 m | max loading 56% | Green",null,"l050 | feeder F2 | abc_95 | 35 m | max loading 51% | Green","l050 | feeder F2 | abc_95 | 35 m | max loading 51% | Green",null,"l093 | feeder F3 | abc_95 | 35 m | max loading 58% | Green","l093 | feeder F3 | abc_95 | 35 m | max loading 58% | Green",null,"l094 | feeder F3 | abc_95 | 35 m | max loading 58% | Green","l094 | feeder F3 | abc_95 | 35 m | max loading 58% | Green",null],"x":[0.0,35.0,null,35.0,70.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,-35.0,null,-35.0,-70.0,null],"y":[0.0,0.0,null,0.0,0.0,null,0.0,35.0,null,35.0,70.0,null,70.0,105.0,null,105.0,140.0,null,0.0,0.0,null,0.0,0.0,null],"type":"scatter","visible":false},{"hoverinfo":"text","marker":{"color":"#bbbbbb","line":{"color":"black","width":0.5},"size":5,"symbol":"circle"},"mode":"markers","name":"Customers","text":["C033 (h033) | feeder F1 | phase A | 370 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green","C036 (h036) | feeder F1 | phase A | 365 m\u003cbr\u003emin 221 V (0.960 pu) | 0.0 h below limit | Green | PV in pv50","C031 (h031) | feeder F1 | phase A | 335 m\u003cbr\u003emin 221 V (0.961 pu) | 0.0 h below limit | Green | PV in pv50","C032 (h032) | feeder F1 | phase A | 328 m\u003cbr\u003emin 221 V (0.961 pu) | 0.0 h below limit | Green | PV in pv50","C030 (h030) | feeder F1 | phase A | 328 m\u003cbr\u003emin 221 V (0.962 pu) | 0.0 h below limit | Green","C028 (h028) | feeder F1 | phase A | 290 m\u003cbr\u003emin 222 V (0.966 pu) | 0.0 h below limit | Green","C022 (h022) | feeder F1 | phase A | 257 m\u003cbr\u003emin 223 V (0.970 pu) | 0.0 h below limit | Green | PV in pv50","C021 (h021) | feeder F1 | phase A | 259 m\u003cbr\u003emin 223 V (0.970 pu) | 0.0 h below limit | Green | PV in pv50","C105 (h105) | feeder F3 | phase C | 366 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green","C108 (h108) | feeder F3 | phase C | 361 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C103 (h103) | feeder F3 | phase C | 326 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green","C104 (h104) | feeder F3 | phase C | 326 m\u003cbr\u003emin 224 V (0.975 pu) | 0.0 h below limit | Green","C065 (h065) | feeder F2 | phase B | 328 m\u003cbr\u003emin 224 V (0.975 pu) | 0.0 h below limit | Green","C068 (h068) | feeder F2 | phase B | 326 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green","C069 (h069) | feeder F2 | phase B | 360 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green | PV in pv50","C099 (h099) | feeder F3 | phase C | 299 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green","C019 (h019) | feeder F1 | phase A | 229 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green | PV in pv50","C098 (h098) | feeder F3 | phase C | 296 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green","C061 (h061) | feeder F2 | phase B | 299 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green","C128 (h124) | feeder F4 | phase C | 369 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green | PV in pv50","C097 (h097) | feeder F3 | phase C | 297 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green","C125 (h121) | feeder F4 | phase C | 364 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C057 (h057) | feeder F2 | phase B | 260 m\u003cbr\u003emin 225 V (0.980 pu) | 0.0 h below limit | Green","C059 (h059) | feeder F2 | phase B | 264 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green","C124 (h120) | feeder F4 | phase C | 328 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green","C123 (h119) | feeder F4 | phase C | 326 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green | PV in pv50","C121 (h117) | feeder F4 | phase C | 328 m\u003cbr\u003emin 226 V (0.982 pu) | 0.0 h below limit | Green","C055 (h055) | feeder F2 | phase B | 228 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C013 (h013) | feeder F1 | phase A | 193 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C054 (h054) | feeder F2 | phase B | 225 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C016 (h016) | feeder F1 | phase A | 192 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green","C090 (h090) | feeder F3 | phase A | 229 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green","C095 (h095) | feeder F3 | phase C | 263 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green | PV in pv50","C096 (h096) | feeder F3 | phase A | 261 m\u003cbr\u003emin 227 V (0.985 pu) | 0.0 h below limit | Green | PV in pv50","C034 (h034) | feeder F1 | phase C | 368 m\u003cbr\u003emin 227 V (0.986 pu) | 0.0 h below limit | Green | PV in pv50","C094 (h094) | feeder F3 | phase A | 264 m\u003cbr\u003emin 227 V (0.986 pu) | 0.0 h below limit | Green | PV in pv50","C091 (h091) | feeder F3 | phase A | 225 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C092 (h092) | feeder F3 | phase A | 221 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C071 (h071) | feeder F2 | phase C | 363 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C035 (h035) | feeder F1 | phase C | 363 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C106 (h106) | feeder F3 | phase A | 363 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C067 (h067) | feeder F2 | phase C | 329 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C086 (h086) | feeder F3 | phase A | 194 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C025 (h025) | feeder F1 | phase C | 297 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C050 (h050) | feeder F2 | phase B | 194 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C029 (h029) | feeder F1 | phase C | 326 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C062 (h062) | feeder F2 | phase C | 292 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C087 (h087) | feeder F3 | phase A | 194 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C026 (h026) | feeder F1 | phase C | 294 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C116 (h112) | feeder F4 | phase C | 259 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C113 (h109) | feeder F4 | phase A | 264 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C060 (h060) | feeder F2 | phase C | 257 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C120 (h116) | feeder F4 | phase A | 298 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C119 (h115) | feeder F4 | phase A | 293 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C115 (h111) | feeder F4 | phase A | 257 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green","C053 (h053) | feeder F2 | phase C | 225 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green | PV in pv50","C012 (h012) | feeder F1 | phase A | 159 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green | PV in pv50","C114 (h110) | feeder F4 | phase A | 265 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C023 (h023) | feeder F1 | phase C | 258 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C127 (h123) | feeder F4 | phase A | 364 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C070 (h070) | feeder F2 | phase A | 361 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C072 (h072) | feeder F2 | phase A | 364 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C066 (h066) | feeder F2 | phase A | 329 m\u003cbr\u003emin 229 V (0.994 pu) | 0.0 h below limit | Green | PV in pv50","C046 (h046) | feeder F2 | phase B | 160 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green | PV in pv50","C063 (h063) | feeder F2 | phase A | 291 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green","C064 (h064) | feeder F2 | phase A | 291 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green","C052 (h052) | feeder F2 | phase C | 190 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green | PV in pv50","C051 (h051) | feeder F2 | phase C | 188 m\u003cbr\u003emin 229 V (0.996 pu) | 0.0 h below limit | Green | PV in pv50","C084 (h084) | feeder F3 | phase A | 152 m\u003cbr\u003emin 229 V (0.996 pu) | 0.0 h below limit | Green","C058 (h058) | feeder F2 | phase A | 255 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C014 (h014) | feeder F1 | phase C | 191 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C085 (h085) | feeder F3 | phase C | 195 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green | PV in pv50","C112 (school) | feeder F4 | phase 3ph | 230 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C015 (h015) | feeder F1 | phase C | 192 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green | PV in pv50","C045 (h045) | feeder F2 | phase B | 151 m\u003cbr\u003emin 229 V (0.998 pu) | 0.0 h below limit | Green","C101 (h101) | feeder F3 | phase B | 326 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green","C047 (h047) | feeder F2 | phase C | 156 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green | PV in pv50","C056 (h056) | feeder F2 | phase A | 227 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C107 (h107) | feeder F3 | phase B | 362 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C102 (h102) | feeder F3 | phase B | 325 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C100 (h100) | feeder F3 | phase B | 290 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C093 (h093) | feeder F3 | phase B | 255 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C079 (h079) | feeder F3 | phase A | 121 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C011 (h011) | feeder F1 | phase C | 160 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C080 (h080) | feeder F3 | phase A | 117 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C089 (h089) | feeder F3 | phase B | 230 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green | PV in pv50","C010 (h010) | feeder F1 | phase C | 156 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green | PV in pv50","C049 (h049) | feeder F2 | phase A | 185 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green","C041 (h041) | feeder F2 | phase C | 117 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green","C081 (h081) | feeder F3 | phase C | 150 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green | PV in pv50","C043 (h043) | feeder F2 | phase B | 123 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green","C088 (h088) | feeder F3 | phase B | 186 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green | PV in pv50","C111 (shop3) | feeder F4 | phase C | 155 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green","C048 (h048) | feeder F2 | phase A | 160 m\u003cbr\u003emin 231 V (1.005 pu) | 0.0 h below limit | Green | PV in pv50","C083 (h083) | feeder F3 | phase B | 158 m\u003cbr\u003emin 231 V (1.006 pu) | 0.0 h below limit | Green | PV in pv50","C082 (h082) | feeder F3 | phase B | 154 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green","C074 (h074) | feeder F3 | phase A | 87 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C005 (h005) | feeder F1 | phase C | 124 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C077 (h077) | feeder F3 | phase C | 124 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C039 (h039) | feeder F2 | phase C | 88 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C075 (h075) | feeder F3 | phase A | 81 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C038 (h038) | feeder F2 | phase C | 82 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green","C040 (h040) | feeder F2 | phase C | 84 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C003 (h003) | feeder F1 | phase A | 81 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green","C002 (h002) | feeder F1 | phase A | 80 m\u003cbr\u003emin 232 V (1.009 pu) | 0.0 h below limit | Green","C110 (shop2) | feeder F4 | phase A | 120 m\u003cbr\u003emin 232 V (1.009 pu) | 0.0 h below limit | Green | PV in pv50","C042 (h042) | feeder F2 | phase A | 125 m\u003cbr\u003emin 232 V (1.010 pu) | 0.0 h below limit | Green | PV in pv50","C044 (h044) | feeder F2 | phase A | 122 m\u003cbr\u003emin 232 V (1.010 pu) | 0.0 h below limit | Green | PV in pv50","C078 (h078) | feeder F3 | phase B | 116 m\u003cbr\u003emin 233 V (1.011 pu) | 0.0 h below limit | Green","C037 (h037) | feeder F2 | phase A | 90 m\u003cbr\u003emin 233 V (1.014 pu) | 0.0 h below limit | Green | PV in pv50","C076 (h076) | feeder F3 | phase C | 89 m\u003cbr\u003emin 233 V (1.014 pu) | 0.0 h below limit | Green","C073 (h073) | feeder F3 | phase B | 85 m\u003cbr\u003emin 234 V (1.015 pu) | 0.0 h below limit | Green","C007 (h007) | feeder F1 | phase B | 119 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C008 (h008) | feeder F1 | phase B | 120 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C009 (h009) | feeder F1 | phase B | 154 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green","C018 (h018) | feeder F1 | phase B | 222 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green","C006 (h006) | feeder F1 | phase B | 121 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C017 (h017) | feeder F1 | phase B | 220 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C020 (h020) | feeder F1 | phase B | 221 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C024 (h024) | feeder F1 | phase B | 264 m\u003cbr\u003emin 234 V (1.018 pu) | 0.0 h below limit | Green","C001 (h001) | feeder F1 | phase B | 88 m\u003cbr\u003emin 234 V (1.018 pu) | 0.0 h below limit | Green","C004 (h004) | feeder F1 | phase B | 81 m\u003cbr\u003emin 234 V (1.019 pu) | 0.0 h below limit | Green","C027 (h027) | feeder F1 | phase B | 300 m\u003cbr\u003emin 234 V (1.020 pu) | 0.0 h below limit | Green","C117 (h113) | feeder F4 | phase B | 297 m\u003cbr\u003emin 235 V (1.023 pu) | 0.0 h below limit | Green | PV in pv50","C118 (h114) | feeder F4 | phase B | 300 m\u003cbr\u003emin 235 V (1.023 pu) | 0.0 h below limit | Green","C122 (h118) | feeder F4 | phase B | 326 m\u003cbr\u003emin 236 V (1.024 pu) | 0.0 h below limit | Green | PV in pv50","C126 (h122) | feeder F4 | phase B | 366 m\u003cbr\u003emin 236 V (1.024 pu) | 0.0 h below limit | Green","C109 (shop1) | feeder F4 | phase B | 90 m\u003cbr\u003emin 236 V (1.025 pu) | 0.0 h below limit | Green"],"x":{"dtype":"f8","bdata":"zczMzMwUd0CamZmZmQl2QM3MzMzMdHJAzczMzMxcdEDNzMzMzKxzQAAAAAAAGHJAAAAAAABQb0CamZmZmSltQAAAAAAAwHXAMzMzMzNjdsDNzMzMzCRzwJqZmZmZsXPAzczMzMzMIMAzMzMzMzMbwAAAAAAAACPAzczMzMyEcsAAAAAAAHBoQDMzMzMze3HAMzMzMzMzM8AAAAAAAAAzwJqZmZmZQXLAzczMzMzMCEAAAAAAAAAtwDMzMzMzM\u002fM\u002fmpmZmZmZuT8AAAAAAAAAwAAAAAAAACVAzczMzMzMKECamZmZmcljQDMzMzMzMypAZmZmZmYGZEAzMzMzM\u002fNnwAAAAAAAOHDAZmZmZmb2bsCamZmZmdF2QDMzMzMzY2zAzczMzMyca8BmZmZmZgZqwAAAAAAAACRAzczMzMycdUCamZmZmTF1wGZmZmZmZh5AmpmZmZmJZ8AzMzMzM+NwQJqZmZmZGTPAZmZmZmYuc0DNzMzMzMwiQM3MzMzMnGTAmpmZmZnRcEAAAAAAAADwvzMzMzMzMzNAzczMzMzMIsCamZmZmZm5PwAAAAAAACFAzczMzMzMJkCamZmZmZkhwM3MzMzMLGBAZmZmZmbmM8CamZmZmUlvQJqZmZmZmfm\u002fmpmZmZmZJUCamZmZmZkjQM3MzMzMzCpAmpmZmZmZL8AAAAAAAAAkwJqZmZmZmQ3AZmZmZmZmHMAAAAAAAAAIQJqZmZmZKWHAZmZmZmZmDkDNzMzMzDxkQJqZmZmZSWTAAAAAAAAANEAzMzMzM9NjQGZmZmZmZhzAAAAAAABQdMBmZmZmZmYvQAAAAAAAADHAZmZmZmY+dcAAAAAAAFB0wAAAAAAA8HDAMzMzMzNjbcDNzMzMzIxWwJqZmZmZ6WBAMzMzMzMzXcAzMzMzM3NqwDMzMzMzk2FAZmZmZmZmI8AzMzMzMzMgwDMzMzMzQ2DAmpmZmZmZJMBmZmZmZlZmwJqZmZmZmQnAZmZmZmZmIkCamZmZmcljwDMzMzMzc2HAmpmZmZkZS8AzMzMzM7NeQM3MzMzMbF7AZmZmZmbmMUCamZmZmZlNwJqZmZmZmem\u002fzczMzMzMK0AzMzMzM\u002fNNQM3MzMzMzE1AAAAAAAAACEAzMzMzM7MzwDMzMzMzMyrAzczMzMwMWsAAAAAAAAAeQAAAAAAAgErAzczMzMwsVcDNzMzMzAxYQAAAAAAAgFdAMzMzMzMDY0CamZmZmbloQJqZmZmZuVZAAAAAAACgaUAAAAAAAABqQDMzMzMzY2xAmpmZmZnZVUBmZmZmZmZOQDMzMzMz83FAzczMzMzMKUAAAAAAAAAlQJqZmZmZmR1AAAAAAAAAJkCamZmZmZkzwA=="},"y":{"dtype":"f8","bdata":"ZmZmZmZmBkBmZmZmZmYuQAAAAAAAAPg\u002fAAAAAAAAIEAAAAAAAAArQJqZmZmZmQlAAAAAAAAAJkCamZmZmZkbQGZmZmZmZjBAMzMzMzMzH8AAAAAAAAAawGZmZmZmZiVAzczMzMxEdECamZmZmTl0QDMzMzMzG3ZAAAAAAAAAI8CamZmZmZknQGZmZmZmZi\u002fAMzMzMzOrcUDNzMzMzMR1wM3MzMzMzCjAZmZmZma+dsBmZmZmZkZuQM3MzMzMPGxAzczMzMzkcsAzMzMzMwtzwAAAAAAAKHTAmpmZmZmpaECamZmZmZkZwDMzMzMzU2lAmpmZmZmZH8AAAAAAAAAQQDMzMzMzMyTAMzMzMzMzMMAAAAAAAAAiwJqZmZmZmRPAAAAAAAAAJECamZmZmZklwDMzMzMzW3ZAzczMzMzMJ8CamZmZmZkbwDMzMzMzc3RAmpmZmZmZKsDNzMzMzMwswJqZmZmZeWVAAAAAAAAAHMAAAAAAAAhxQGZmZmZmZi\u002fAmpmZmZmZIUDNzMzMzOxswGZmZmZm9m7AMzMzMzOzbUBmZmZmZqZywJqZmZmZ2XDAMzMzMzMjb8AzMzMzM7NrQDMzMzMzMzBAmpmZmZm5bsBmZmZmZmYnQGZmZmZmxnbAzczMzMy0dUDNzMzMzIR2QGZmZmZmbnNAmpmZmZnpYkDNzMzMzLxxQJqZmZmZKXJAZmZmZmaWZ0AzMzMzM2NnQAAAAAAAAChAZmZmZmbWb0CamZmZmZkhwJqZmZmZmS5AAAAAAABAasCamZmZmZkFQJqZmZmZeWBAmpmZmZmZCUBmZmZmZtZhQM3MzMzMnGpAmpmZmZmZFUBmZmZmZmbmPzMzMzMzMxVAzczMzMzMBEDNzMzMzMwawDMzMzMzMzNAAAAAAAAAAIAAAAAAAIAzQGZmZmZmZi9AzczMzMx8ZUDNzMzMzIxcQGZmZmZmZgJAzczMzMyMVkCamZmZmZkjwM3MzMzMbF\u002fAmpmZmZmZXkAzMzMzMzPjPwAAAAAAAC1AAAAAAAAAGECamZmZmZkVQAAAAAAAACNAMzMzMzMzUUCamZmZmZnxP2ZmZmZm5kxAZmZmZmaGUEBmZmZmZmYKwAAAAAAAAOC\u002fmpmZmZmZVsDNzMzMzMxaQAAAAAAAAF1AMzMzMzMzJkDNzMzMzMxJQGZmZmZmZh5AAAAAAAAADMAAAAAAAAAlwGZmZmZmZiTAMzMzMzMzGcAAAAAAAADgP83MzMzMzBrAzczMzMzMIcBmZmZmZmYmQJqZmZmZmR\u002fAmpmZmZmZFUAzMzMzMzMVwAAAAAAAgDJAmpmZmZkxcsCamZmZmXlwwM3MzMzMLHTAZmZmZmaOdsDNzMzMzAxRwA=="},"type":"scatter","visible":false},{"hoverinfo":"text","line":{"color":"#2e7d32","width":2.5},"mode":"lines","name":"Lines Green","text":["l001 | feeder F1 | abc_95 | 35 m | max loading 55% | Green","l001 | feeder F1 | abc_95 | 35 m | max loading 55% | Green",null,"l002 | feeder F1 | abc_95 | 35 m | max loading 55% | Green","l002 | feeder F1 | abc_95 | 35 m | max loading 55% | Green",null,"l003 | feeder F1 | abc_95 | 35 m | max loading 48% | Green","l003 | feeder F1 | abc_95 | 35 m | max loading 48% | Green",null,"l004 | feeder F1 | abc_95 | 35 m | max loading 48% | Green","l004 | feeder F1 | abc_95 | 35 m | max loading 48% | Green",null,"l005 | feeder F1 | abc_95 | 35 m | max loading 45% | Green","l005 | feeder F1 | abc_95 | 35 m | max loading 45% | Green",null,"l006 | feeder F1 | abc_95 | 35 m | max loading 38% | Green","l006 | feeder F1 | abc_95 | 35 m | max loading 38% | Green",null,"l007 | feeder F1 | abc_95 | 35 m | max loading 34% | Green","l007 | feeder F1 | abc_95 | 35 m | max loading 34% | Green",null,"l008 | feeder F1 | abc_95 | 35 m | max loading 24% | Green","l008 | feeder F1 | abc_95 | 35 m | max loading 24% | Green",null,"l009 | feeder F1 | abc_95 | 35 m | max loading 20% | Green","l009 | feeder F1 | abc_95 | 35 m | max loading 20% | Green",null,"l010 | feeder F1 | abc_95 | 35 m | max loading 8% | Green","l010 | feeder F1 | abc_95 | 35 m | max loading 8% | Green",null,"l011 | feeder F1 | svc_16 | 18 m | max loading 10% | Green","l011 | feeder F1 | svc_16 | 18 m | max loading 10% | Green",null,"l012 | feeder F1 | svc_16 | 10 m | max loading 8% | Green","l012 | feeder F1 | svc_16 | 10 m | max loading 8% | Green",null,"l013 | feeder F1 | svc_16 | 11 m | max loading 11% | Green","l013 | feeder F1 | svc_16 | 11 m | max loading 11% | Green",null,"l014 | feeder F1 | svc_16 | 11 m | max loading 12% | Green","l014 | feeder F1 | svc_16 | 11 m | max loading 12% | Green",null,"l015 | feeder F1 | svc_16 | 19 m | max loading 13% | Green","l015 | feeder F1 | svc_16 | 19 m | max loading 13% | Green",null,"l016 | feeder F1 | svc_16 | 16 m | max loading 10% | Green","l016 | feeder F1 | svc_16 | 16 m | max loading 10% | Green",null,"l017 | feeder F1 | svc_16 | 14 m | max loading 14% | Green","l017 | feeder F1 | svc_16 | 14 m | max loading 14% | Green",null,"l018 | feeder F1 | svc_16 | 15 m | max loading 12% | Green","l018 | feeder F1 | svc_16 | 15 m | max loading 12% | Green",null,"l019 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l019 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l020 | feeder F1 | svc_16 | 16 m | max loading 10% | Green","l020 | feeder F1 | svc_16 | 16 m | max loading 10% | Green",null,"l021 | feeder F1 | svc_16 | 20 m | max loading 12% | Green","l021 | feeder F1 | svc_16 | 20 m | max loading 12% | Green",null,"l022 | feeder F1 | svc_16 | 19 m | max loading 8% | Green","l022 | feeder F1 | svc_16 | 19 m | max loading 8% | Green",null,"l023 | feeder F1 | svc_16 | 18 m | max loading 12% | Green","l023 | feeder F1 | svc_16 | 18 m | max loading 12% | Green",null,"l024 | feeder F1 | svc_16 | 16 m | max loading 15% | Green","l024 | feeder F1 | svc_16 | 16 m | max loading 15% | Green",null,"l025 | feeder F1 | svc_16 | 17 m | max loading 12% | Green","l025 | feeder F1 | svc_16 | 17 m | max loading 12% | Green",null,"l026 | feeder F1 | svc_16 | 17 m | max loading 8% | Green","l026 | feeder F1 | svc_16 | 17 m | max loading 8% | Green",null,"l027 | feeder F1 | svc_16 | 10 m | max loading 11% | Green","l027 | feeder F1 | svc_16 | 10 m | max loading 11% | Green",null,"l028 | feeder F1 | svc_16 | 12 m | max loading 12% | Green","l028 | feeder F1 | svc_16 | 12 m | max loading 12% | Green",null,"l029 | feeder F1 | svc_16 | 19 m | max loading 10% | Green","l029 | feeder F1 | svc_16 | 19 m | max loading 10% | Green",null,"l030 | feeder F1 | svc_16 | 11 m | max loading 8% | Green","l030 | feeder F1 | svc_16 | 11 m | max loading 8% | Green",null,"l031 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l031 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l032 | feeder F1 | svc_16 | 12 m | max loading 16% | Green","l032 | feeder F1 | svc_16 | 12 m | max loading 16% | Green",null,"l033 | feeder F1 | svc_16 | 13 m | max loading 10% | Green","l033 | feeder F1 | svc_16 | 13 m | max loading 10% | Green",null,"l034 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l034 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l035 | feeder F1 | svc_16 | 17 m | max loading 14% | Green","l035 | feeder F1 | svc_16 | 17 m | max loading 14% | Green",null,"l036 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l036 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l038 | feeder F1 | svc_16 | 10 m | max loading 12% | Green","l038 | feeder F1 | svc_16 | 10 m | max loading 12% | Green",null,"l039 | feeder F1 | svc_16 | 11 m | max loading 9% | Green","l039 | feeder F1 | svc_16 | 11 m | max loading 9% | Green",null,"l040 | feeder F1 | svc_16 | 14 m | max loading 10% | Green","l040 | feeder F1 | svc_16 | 14 m | max loading 10% | Green",null,"l041 | feeder F1 | svc_16 | 20 m | max loading 11% | Green","l041 | feeder F1 | svc_16 | 20 m | max loading 11% | Green",null,"l042 | feeder F1 | svc_16 | 13 m | max loading 12% | Green","l042 | feeder F1 | svc_16 | 13 m | max loading 12% | Green",null,"l043 | feeder F1 | svc_16 | 20 m | max loading 10% | Green","l043 | feeder F1 | svc_16 | 20 m | max loading 10% | Green",null,"l044 | feeder F1 | svc_16 | 18 m | max loading 12% | Green","l044 | feeder F1 | svc_16 | 18 m | max loading 12% | Green",null,"l045 | feeder F1 | svc_16 | 13 m | max loading 10% | Green","l045 | feeder F1 | svc_16 | 13 m | max loading 10% | Green",null,"l046 | feeder F1 | svc_16 | 15 m | max loading 11% | Green","l046 | feeder F1 | svc_16 | 15 m | max loading 11% | Green",null,"l047 | feeder F2 | abc_95 | 35 m | max loading 58% | Green","l047 | feeder F2 | abc_95 | 35 m | max loading 58% | Green",null,"l048 | feeder F2 | abc_95 | 35 m | max loading 58% | Green","l048 | feeder F2 | abc_95 | 35 m | max loading 58% | Green",null,"l049 | feeder F2 | abc_95 | 35 m | max loading 56% | Green","l049 | feeder F2 | abc_95 | 35 m | max loading 56% | Green",null,"l050 | feeder F2 | abc_95 | 35 m | max loading 51% | Green","l050 | feeder F2 | abc_95 | 35 m | max loading 51% | Green",null,"l051 | feeder F2 | abc_95 | 35 m | max loading 42% | Green","l051 | feeder F2 | abc_95 | 35 m | max loading 42% | Green",null,"l052 | feeder F2 | abc_95 | 35 m | max loading 36% | Green","l052 | feeder F2 | abc_95 | 35 m | max loading 36% | Green",null,"l053 | feeder F2 | abc_95 | 35 m | max loading 26% | Green","l053 | feeder F2 | abc_95 | 35 m | max loading 26% | Green",null,"l054 | feeder F2 | abc_95 | 35 m | max loading 18% | Green","l054 | feeder F2 | abc_95 | 35 m | max loading 18% | Green",null,"l055 | feeder F2 | abc_95 | 35 m | max loading 15% | Green","l055 | feeder F2 | abc_95 | 35 m | max loading 15% | Green",null,"l056 | feeder F2 | abc_95 | 35 m | max loading 7% | Green","l056 | feeder F2 | abc_95 | 35 m | max loading 7% | Green",null,"l057 | feeder F2 | svc_16 | 20 m | max loading 12% | Green","l057 | feeder F2 | svc_16 | 20 m | max loading 12% | Green",null,"l058 | feeder F2 | svc_16 | 12 m | max loading 15% | Green","l058 | feeder F2 | svc_16 | 12 m | max loading 15% | Green",null,"l059 | feeder F2 | svc_16 | 18 m | max loading 12% | Green","l059 | feeder F2 | svc_16 | 18 m | max loading 12% | Green",null,"l060 | feeder F2 | svc_16 | 14 m | max loading 12% | Green","l060 | feeder F2 | svc_16 | 14 m | max loading 12% | Green",null,"l061 | feeder F2 | svc_16 | 12 m | max loading 16% | Green","l061 | feeder F2 | svc_16 | 12 m | max loading 16% | Green",null,"l062 | feeder F2 | svc_16 | 20 m | max loading 9% | Green","l062 | feeder F2 | svc_16 | 20 m | max loading 9% | Green",null,"l063 | feeder F2 | svc_16 | 18 m | max loading 13% | Green","l063 | feeder F2 | svc_16 | 18 m | max loading 13% | Green",null,"l064 | feeder F2 | svc_16 | 17 m | max loading 8% | Green","l064 | feeder F2 | svc_16 | 17 m | max loading 8% | Green",null,"l065 | feeder F2 | svc_16 | 11 m | max loading 9% | Green","l065 | feeder F2 | svc_16 | 11 m | max loading 9% | Green",null,"l066 | feeder F2 | svc_16 | 20 m | max loading 17% | Green","l066 | feeder F2 | svc_16 | 20 m | max loading 17% | Green",null,"l067 | feeder F2 | svc_16 | 16 m | max loading 14% | Green","l067 | feeder F2 | svc_16 | 16 m | max loading 14% | Green",null,"l068 | feeder F2 | svc_16 | 20 m | max loading 12% | Green","l068 | feeder F2 | svc_16 | 20 m | max loading 12% | Green",null,"l069 | feeder F2 | svc_16 | 10 m | max loading 14% | Green","l069 | feeder F2 | svc_16 | 10 m | max loading 14% | Green",null,"l070 | feeder F2 | svc_16 | 19 m | max loading 15% | Green","l070 | feeder F2 | svc_16 | 19 m | max loading 15% | Green",null,"l071 | feeder F2 | svc_16 | 12 m | max loading 12% | Green","l071 | feeder F2 | svc_16 | 12 m | max loading 12% | Green",null,"l072 | feeder F2 | svc_16 | 15 m | max loading 10% | Green","l072 | feeder F2 | svc_16 | 15 m | max loading 10% | Green",null,"l073 | feeder F2 | svc_16 | 15 m | max loading 16% | Green","l073 | feeder F2 | svc_16 | 15 m | max loading 16% | Green",null,"l074 | feeder F2 | svc_16 | 15 m | max loading 13% | Green","l074 | feeder F2 | svc_16 | 15 m | max loading 13% | Green",null,"l075 | feeder F2 | svc_16 | 18 m | max loading 13% | Green","l075 | feeder F2 | svc_16 | 18 m | max loading 13% | Green",null,"l076 | feeder F2 | svc_16 | 17 m | max loading 13% | Green","l076 | feeder F2 | svc_16 | 17 m | max loading 13% | Green",null,"l077 | feeder F2 | svc_16 | 15 m | max loading 13% | Green","l077 | feeder F2 | svc_16 | 15 m | max loading 13% | Green",null,"l078 | feeder F2 | svc_16 | 10 m | max loading 15% | Green","l078 | feeder F2 | svc_16 | 10 m | max loading 15% | Green",null,"l079 | feeder F2 | svc_16 | 19 m | max loading 8% | Green","l079 | feeder F2 | svc_16 | 19 m | max loading 8% | Green",null,"l080 | feeder F2 | svc_16 | 12 m | max loading 12% | Green","l080 | feeder F2 | svc_16 | 12 m | max loading 12% | Green",null,"l081 | feeder F2 | svc_16 | 19 m | max loading 10% | Green","l081 | feeder F2 | svc_16 | 19 m | max loading 10% | Green",null,"l082 | feeder F2 | svc_16 | 12 m | max loading 14% | Green","l082 | feeder F2 | svc_16 | 12 m | max loading 14% | Green",null,"l083 | feeder F2 | svc_16 | 11 m | max loading 12% | Green","l083 | feeder F2 | svc_16 | 11 m | max loading 12% | Green",null,"l084 | feeder F2 | svc_16 | 11 m | max loading 10% | Green","l084 | feeder F2 | svc_16 | 11 m | max loading 10% | Green",null,"l085 | feeder F2 | svc_16 | 12 m | max loading 15% | Green","l085 | feeder F2 | svc_16 | 12 m | max loading 15% | Green",null,"l086 | feeder F2 | svc_16 | 14 m | max loading 9% | Green","l086 | feeder F2 | svc_16 | 14 m | max loading 9% | Green",null,"l087 | feeder F2 | svc_16 | 14 m | max loading 12% | Green","l087 | feeder F2 | svc_16 | 14 m | max loading 12% | Green",null,"l088 | feeder F2 | svc_16 | 11 m | max loading 13% | Green","l088 | feeder F2 | svc_16 | 11 m | max loading 13% | Green",null,"l089 | feeder F2 | svc_16 | 10 m | max loading 11% | Green","l089 | feeder F2 | svc_16 | 10 m | max loading 11% | Green",null,"l090 | feeder F2 | svc_16 | 11 m | max loading 11% | Green","l090 | feeder F2 | svc_16 | 11 m | max loading 11% | Green",null,"l091 | feeder F2 | svc_16 | 13 m | max loading 16% | Green","l091 | feeder F2 | svc_16 | 13 m | max loading 16% | Green",null,"l092 | feeder F2 | svc_16 | 14 m | max loading 8% | Green","l092 | feeder F2 | svc_16 | 14 m | max loading 8% | Green",null,"l093 | feeder F3 | abc_95 | 35 m | max loading 58% | Green","l093 | feeder F3 | abc_95 | 35 m | max loading 58% | Green",null,"l094 | feeder F3 | abc_95 | 35 m | max loading 58% | Green","l094 | feeder F3 | abc_95 | 35 m | max loading 58% | Green",null,"l095 | feeder F3 | abc_95 | 35 m | max loading 49% | Green","l095 | feeder F3 | abc_95 | 35 m | max loading 49% | Green",null,"l096 | feeder F3 | abc_95 | 35 m | max loading 42% | Green","l096 | feeder F3 | abc_95 | 35 m | max loading 42% | Green",null,"l097 | feeder F3 | abc_95 | 35 m | max loading 38% | Green","l097 | feeder F3 | abc_95 | 35 m | max loading 38% | Green",null,"l098 | feeder F3 | abc_95 | 35 m | max loading 35% | Green","l098 | feeder F3 | abc_95 | 35 m | max loading 35% | Green",null,"l099 | feeder F3 | abc_95 | 35 m | max loading 35% | Green","l099 | feeder F3 | abc_95 | 35 m | max loading 35% | Green",null,"l100 | feeder F3 | abc_95 | 35 m | max loading 32% | Green","l100 | feeder F3 | abc_95 | 35 m | max loading 32% | Green",null,"l101 | feeder F3 | abc_95 | 35 m | max loading 18% | Green","l101 | feeder F3 | abc_95 | 35 m | max loading 18% | Green",null,"l102 | feeder F3 | abc_95 | 35 m | max loading 8% | Green","l102 | feeder F3 | abc_95 | 35 m | max loading 8% | Green",null,"l103 | feeder F3 | svc_16 | 15 m | max loading 16% | Green","l103 | feeder F3 | svc_16 | 15 m | max loading 16% | Green",null,"l104 | feeder F3 | svc_16 | 17 m | max loading 12% | Green","l104 | feeder F3 | svc_16 | 17 m | max loading 12% | Green",null,"l105 | feeder F3 | svc_16 | 11 m | max loading 11% | Green","l105 | feeder F3 | svc_16 | 11 m | max loading 11% | Green",null,"l106 | feeder F3 | svc_16 | 19 m | max loading 10% | Green","l106 | feeder F3 | svc_16 | 19 m | max loading 10% | Green",null,"l107 | feeder F3 | svc_16 | 19 m | max loading 12% | Green","l107 | feeder F3 | svc_16 | 19 m | max loading 12% | Green",null,"l108 | feeder F3 | svc_16 | 11 m | max loading 13% | Green","l108 | feeder F3 | svc_16 | 11 m | max loading 13% | Green",null,"l109 | feeder F3 | svc_16 | 16 m | max loading 9% | Green","l109 | feeder F3 | svc_16 | 16 m | max loading 9% | Green",null,"l110 | feeder F3 | svc_16 | 12 m | max loading 12% | Green","l110 | feeder F3 | svc_16 | 12 m | max loading 12% | Green",null,"l111 | feeder F3 | svc_16 | 10 m | max loading 11% | Green","l111 | feeder F3 | svc_16 | 10 m | max loading 11% | Green",null,"l112 | feeder F3 | svc_16 | 14 m | max loading 12% | Green","l112 | feeder F3 | svc_16 | 14 m | max loading 12% | Green",null,"l113 | feeder F3 | svc_16 | 18 m | max loading 14% | Green","l113 | feeder F3 | svc_16 | 18 m | max loading 14% | Green",null,"l114 | feeder F3 | svc_16 | 12 m | max loading 11% | Green","l114 | feeder F3 | svc_16 | 12 m | max loading 11% | Green",null,"l115 | feeder F3 | svc_16 | 20 m | max loading 9% | Green","l115 | feeder F3 | svc_16 | 20 m | max loading 9% | Green",null,"l116 | feeder F3 | svc_16 | 19 m | max loading 17% | Green","l116 | feeder F3 | svc_16 | 19 m | max loading 17% | Green",null,"l117 | feeder F3 | svc_16 | 19 m | max loading 12% | Green","l117 | feeder F3 | svc_16 | 19 m | max loading 12% | Green",null,"l118 | feeder F3 | svc_16 | 10 m | max loading 14% | Green","l118 | feeder F3 | svc_16 | 10 m | max loading 14% | Green",null,"l119 | feeder F3 | svc_16 | 20 m | max loading 9% | Green","l119 | feeder F3 | svc_16 | 20 m | max loading 9% | Green",null,"l120 | feeder F3 | svc_16 | 19 m | max loading 17% | Green","l120 | feeder F3 | svc_16 | 19 m | max loading 17% | Green",null,"l121 | feeder F3 | svc_16 | 15 m | max loading 10% | Green","l121 | feeder F3 | svc_16 | 15 m | max loading 10% | Green",null,"l122 | feeder F3 | svc_16 | 11 m | max loading 12% | Green","l122 | feeder F3 | svc_16 | 11 m | max loading 12% | Green",null,"l123 | feeder F3 | svc_16 | 10 m | max loading 15% | Green","l123 | feeder F3 | svc_16 | 10 m | max loading 15% | Green",null,"l124 | feeder F3 | svc_16 | 18 m | max loading 10% | Green","l124 | feeder F3 | svc_16 | 18 m | max loading 10% | Green",null,"l125 | feeder F3 | svc_16 | 18 m | max loading 9% | Green","l125 | feeder F3 | svc_16 | 18 m | max loading 9% | Green",null,"l126 | feeder F3 | svc_16 | 16 m | max loading 14% | Green","l126 | feeder F3 | svc_16 | 16 m | max loading 14% | Green",null,"l127 | feeder F3 | svc_16 | 17 m | max loading 8% | Green","l127 | feeder F3 | svc_16 | 17 m | max loading 8% | Green",null,"l128 | feeder F3 | svc_16 | 16 m | max loading 15% | Green","l128 | feeder F3 | svc_16 | 16 m | max loading 15% | Green",null,"l129 | feeder F3 | svc_16 | 19 m | max loading 15% | Green","l129 | feeder F3 | svc_16 | 19 m | max loading 15% | Green",null,"l130 | feeder F3 | svc_16 | 10 m | max loading 14% | Green","l130 | feeder F3 | svc_16 | 10 m | max loading 14% | Green",null,"l131 | feeder F3 | svc_16 | 10 m | max loading 13% | Green","l131 | feeder F3 | svc_16 | 10 m | max loading 13% | Green",null,"l132 | feeder F3 | svc_16 | 10 m | max loading 8% | Green","l132 | feeder F3 | svc_16 | 10 m | max loading 8% | Green",null,"l133 | feeder F3 | svc_16 | 11 m | max loading 16% | Green","l133 | feeder F3 | svc_16 | 11 m | max loading 16% | Green",null,"l134 | feeder F3 | svc_16 | 11 m | max loading 13% | Green","l134 | feeder F3 | svc_16 | 11 m | max loading 13% | Green",null,"l135 | feeder F3 | svc_16 | 16 m | max loading 10% | Green","l135 | feeder F3 | svc_16 | 16 m | max loading 10% | Green",null,"l136 | feeder F3 | svc_16 | 13 m | max loading 12% | Green","l136 | feeder F3 | svc_16 | 13 m | max loading 12% | Green",null,"l137 | feeder F3 | svc_16 | 12 m | max loading 8% | Green","l137 | feeder F3 | svc_16 | 12 m | max loading 8% | Green",null,"l138 | feeder F3 | svc_16 | 11 m | max loading 10% | Green","l138 | feeder F3 | svc_16 | 11 m | max loading 10% | Green",null,"l139 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l139 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l140 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l140 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l141 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l141 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l142 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l142 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l143 | feeder F4 | abc_95 | 35 m | max loading 30% | Green","l143 | feeder F4 | abc_95 | 35 m | max loading 30% | Green",null,"l144 | feeder F4 | abc_95 | 35 m | max loading 30% | Green","l144 | feeder F4 | abc_95 | 35 m | max loading 30% | Green",null,"l145 | feeder F4 | abc_95 | 35 m | max loading 29% | Green","l145 | feeder F4 | abc_95 | 35 m | max loading 29% | Green",null,"l146 | feeder F4 | abc_95 | 35 m | max loading 24% | Green","l146 | feeder F4 | abc_95 | 35 m | max loading 24% | Green",null,"l147 | feeder F4 | abc_95 | 35 m | max loading 24% | Green","l147 | feeder F4 | abc_95 | 35 m | max loading 24% | Green",null,"l148 | feeder F4 | abc_95 | 35 m | max loading 10% | Green","l148 | feeder F4 | abc_95 | 35 m | max loading 10% | Green",null,"l149 | feeder F4 | svc_16 | 20 m | max loading 18% | Green","l149 | feeder F4 | svc_16 | 20 m | max loading 18% | Green",null,"l150 | feeder F4 | svc_16 | 15 m | max loading 18% | Green","l150 | feeder F4 | svc_16 | 15 m | max loading 18% | Green",null,"l151 | feeder F4 | svc_16 | 15 m | max loading 18% | Green","l151 | feeder F4 | svc_16 | 15 m | max loading 18% | Green",null,"l152 | feeder F4 | abc_50 | 20 m | max loading 11% | Green","l152 | feeder F4 | abc_50 | 20 m | max loading 11% | Green",null,"l153 | feeder F4 | svc_16 | 19 m | max loading 15% | Green","l153 | feeder F4 | svc_16 | 19 m | max loading 15% | Green",null,"l154 | feeder F4 | svc_16 | 20 m | max loading 8% | Green","l154 | feeder F4 | svc_16 | 20 m | max loading 8% | Green",null,"l155 | feeder F4 | svc_16 | 12 m | max loading 17% | Green","l155 | feeder F4 | svc_16 | 12 m | max loading 17% | Green",null,"l156 | feeder F4 | svc_16 | 14 m | max loading 13% | Green","l156 | feeder F4 | svc_16 | 14 m | max loading 13% | Green",null,"l157 | feeder F4 | svc_16 | 17 m | max loading 13% | Green","l157 | feeder F4 | svc_16 | 17 m | max loading 13% | Green",null,"l158 | feeder F4 | svc_16 | 20 m | max loading 9% | Green","l158 | feeder F4 | svc_16 | 20 m | max loading 9% | Green",null,"l159 | feeder F4 | svc_16 | 13 m | max loading 14% | Green","l159 | feeder F4 | svc_16 | 13 m | max loading 14% | Green",null,"l160 | feeder F4 | svc_16 | 18 m | max loading 10% | Green","l160 | feeder F4 | svc_16 | 18 m | max loading 10% | Green",null,"l161 | feeder F4 | svc_16 | 13 m | max loading 8% | Green","l161 | feeder F4 | svc_16 | 13 m | max loading 8% | Green",null,"l162 | feeder F4 | svc_16 | 11 m | max loading 11% | Green","l162 | feeder F4 | svc_16 | 11 m | max loading 11% | Green",null,"l163 | feeder F4 | svc_16 | 10 m | max loading 17% | Green","l163 | feeder F4 | svc_16 | 10 m | max loading 17% | Green",null,"l164 | feeder F4 | svc_16 | 13 m | max loading 14% | Green","l164 | feeder F4 | svc_16 | 13 m | max loading 14% | Green",null,"l165 | feeder F4 | svc_16 | 14 m | max loading 12% | Green","l165 | feeder F4 | svc_16 | 14 m | max loading 12% | Green",null,"l166 | feeder F4 | svc_16 | 16 m | max loading 7% | Green","l166 | feeder F4 | svc_16 | 16 m | max loading 7% | Green",null,"l167 | feeder F4 | svc_16 | 14 m | max loading 9% | Green","l167 | feeder F4 | svc_16 | 14 m | max loading 9% | Green",null,"l168 | feeder F4 | svc_16 | 19 m | max loading 15% | Green","l168 | feeder F4 | svc_16 | 19 m | max loading 15% | Green",null],"x":[0.0,35.0,null,35.0,70.0,null,70.0,105.0,null,105.0,140.0,null,140.0,175.0,null,175.0,210.0,null,210.0,245.0,null,245.0,280.0,null,280.0,315.0,null,315.0,350.0,null,70.0,87.4,null,70.0,59.6,null,70.0,59.9,null,70.0,60.8,null,105.0,122.8,null,105.0,90.9,null,105.0,96.2,null,105.0,94.0,null,140.0,152.1,null,140.0,140.6,null,140.0,135.3,null,140.0,129.4,null,175.0,158.3,null,175.0,161.9,null,175.0,158.6,null,175.0,160.2,null,210.0,205.0,null,210.0,197.8,null,210.0,195.5,null,210.0,208.0,null,245.0,233.3,null,245.0,250.5,null,245.0,250.3,null,245.0,227.1,null,280.0,270.2,null,280.0,269.1,null,280.0,287.2,null,280.0,289.5,null,315.0,306.9,null,315.0,314.8,null,315.0,295.3,null,315.0,325.8,null,350.0,369.3,null,350.0,365.1,null,350.0,345.8,null,350.0,352.6,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,7.5,null,0.0,-0.8,null,0.0,17.9,null,0.0,13.9,null,0.0,-8.1,null,0.0,-19.7,null,0.0,-10.3,null,0.0,-13.1,null,0.0,-7.1,null,0.0,-15.8,null,0.0,15.7,null,0.0,9.2,null,0.0,-9.7,null,0.0,-19.1,null,0.0,3.0,null,0.0,-7.1,null,0.0,-8.8,null,0.0,13.1,null,0.0,12.4,null,0.0,-17.0,null,0.0,-14.5,null,0.0,3.8,null,0.0,1.2,null,0.0,-9.4,null,0.0,-19.2,null,0.0,9.4,null,0.0,-10.0,null,0.0,-3.7,null,0.0,-8.4,null,0.0,13.4,null,0.0,7.6,null,0.0,-6.8,null,0.0,-9.5,null,0.0,10.8,null,0.0,10.0,null,0.0,9.8,null,0.0,-35.0,null,-35.0,-70.0,null,-70.0,-105.0,null,-105.0,-140.0,null,-140.0,-175.0,null,-175.0,-210.0,null,-210.0,-245.0,null,-245.0,-280.0,null,-280.0,-315.0,null,-315.0,-350.0,null,-70.0,-84.7,null,-70.0,-54.2,null,-70.0,-59.2,null,-70.0,-53.0,null,-105.0,-121.7,null,-105.0,-104.2,null,-105.0,-90.2,null,-105.0,-116.8,null,-140.0,-130.1,null,-140.0,-139.6,null,-140.0,-158.3,null,-140.0,-137.3,null,-175.0,-162.3,null,-175.0,-188.3,null,-175.0,-164.9,null,-175.0,-178.7,null,-210.0,-211.6,null,-210.0,-191.6,null,-210.0,-220.9,null,-210.0,-208.2,null,-245.0,-235.1,null,-245.0,-227.1,null,-245.0,-259.5,null,-245.0,-247.7,null,-280.0,-292.1,null,-280.0,-279.7,null,-280.0,-296.3,null,-280.0,-271.0,null,-315.0,-325.0,null,-315.0,-325.0,null,-315.0,-306.3,null,-315.0,-315.1,null,-350.0,-348.0,null,-350.0,-339.1,null,-350.0,-339.9,null,-350.0,-358.2,null,0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-19.6,null,-0.0,3.0,null,-0.0,-3.2,null,-0.0,20.0,null,-0.0,19.2,null,-0.0,-19.9,null,-0.0,11.4,null,-0.0,-1.0,null,-0.0,12.9,null,-0.0,10.5,null,-0.0,8.5,null,-0.0,0.1,null,-0.0,10.5,null,-0.0,7.4,null,-0.0,-2.0,null,-0.0,0.1,null,-0.0,3.1,null,-0.0,11.0,null,-0.0,-1.6,null,-0.0,-19.0,null],"y":[0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,5.4,null,0.0,-0.5,null,0.0,-3.3,null,0.0,-5.3,null,0.0,5.4,null,0.0,-6.7,null,0.0,-10.5,null,0.0,-10.2,null,0.0,-6.3,null,0.0,15.7,null,0.0,19.2,null,0.0,16.2,null,0.0,-6.4,null,0.0,-8.8,null,0.0,2.7,null,0.0,-7.9,null,0.0,-8.9,null,0.0,0.5,null,0.0,11.8,null,0.0,11.2,null,0.0,6.9,null,0.0,11.0,null,0.0,11.7,null,0.0,-7.9,null,0.0,-14.4,null,0.0,8.8,null,0.0,18.5,null,0.0,3.2,null,0.0,-7.0,null,0.0,13.5,null,0.0,1.5,null,0.0,8.0,null,0.0,2.8,null,0.0,-9.0,null,0.0,-11.9,null,0.0,15.2,null,0.0,35.0,null,35.0,70.0,null,70.0,105.0,null,105.0,140.0,null,140.0,175.0,null,175.0,210.0,null,210.0,245.0,null,245.0,280.0,null,280.0,315.0,null,315.0,350.0,null,70.0,51.6,null,70.0,57.8,null,70.0,68.8,null,70.0,66.1,null,105.0,114.2,null,105.0,107.2,null,105.0,90.2,null,105.0,116.0,null,140.0,131.8,null,140.0,151.3,null,140.0,142.7,null,140.0,122.4,null,175.0,171.9,null,175.0,171.8,null,175.0,187.1,null,175.0,188.7,null,210.0,221.6,null,210.0,202.6,null,210.0,197.3,null,210.0,212.9,null,245.0,242.2,null,245.0,254.7,null,245.0,225.9,null,245.0,237.6,null,280.0,282.7,null,280.0,272.5,null,280.0,283.8,null,280.0,290.6,null,315.0,324.3,null,315.0,310.9,null,315.0,327.2,null,315.0,323.6,null,350.0,353.7,null,350.0,347.3,null,350.0,357.7,null,350.0,360.3,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,-3.5,null,0.0,6.0,null,0.0,1.1,null,0.0,7.6,null,0.0,9.5,null,0.0,11.1,null,0.0,-6.7,null,0.0,-0.0,null,0.0,2.3,null,0.0,14.5,null,0.0,0.6,null,0.0,12.0,null,0.0,15.3,null,0.0,-13.3,null,0.0,-15.7,null,0.0,-9.8,null,0.0,19.5,null,0.0,4.0,null,0.0,10.0,null,0.0,-10.8,null,0.0,2.6,null,0.0,-4.9,null,0.0,-10.1,null,0.0,-16.2,null,0.0,-12.4,null,0.0,-15.7,null,0.0,-9.5,null,0.0,5.3,null,0.0,3.2,null,0.0,0.7,null,0.0,-6.5,null,0.0,10.7,null,0.0,16.4,null,0.0,-6.9,null,0.0,5.4,null,0.0,-7.8,null,0.0,-35.0,null,-35.0,-70.0,null,-70.0,-105.0,null,-105.0,-140.0,null,-140.0,-175.0,null,-175.0,-210.0,null,-210.0,-245.0,null,-245.0,-280.0,null,-280.0,-315.0,null,-315.0,-350.0,null,-70.0,-68.2,null,-105.0,-90.4,null,-140.0,-125.7,null,-210.0,-210.0,null,-245.0,-247.7,null,-245.0,-245.8,null,-245.0,-249.1,null,-245.0,-231.4,null,-280.0,-291.1,null,-280.0,-263.6,null,-280.0,-269.6,null,-280.0,-298.4,null,-315.0,-322.5,null,-315.0,-322.8,null,-315.0,-304.7,null,-315.0,-302.3,null,-350.0,-363.9,null,-350.0,-360.9,null,-350.0,-364.4,null,-350.0,-348.3,null],"type":"scatter","visible":false},{"hoverinfo":"text","marker":{"color":"#2e7d32","line":{"color":"black","width":0.5},"size":9,"symbol":"circle"},"mode":"markers","name":"Customers Green","text":["C033 (h033) | feeder F1 | phase A | 370 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green","C036 (h036) | feeder F1 | phase A | 365 m\u003cbr\u003emin 221 V (0.960 pu) | 0.0 h below limit | Green | PV in pv50","C031 (h031) | feeder F1 | phase A | 335 m\u003cbr\u003emin 221 V (0.961 pu) | 0.0 h below limit | Green | PV in pv50","C032 (h032) | feeder F1 | phase A | 328 m\u003cbr\u003emin 221 V (0.961 pu) | 0.0 h below limit | Green | PV in pv50","C030 (h030) | feeder F1 | phase A | 328 m\u003cbr\u003emin 221 V (0.962 pu) | 0.0 h below limit | Green","C028 (h028) | feeder F1 | phase A | 290 m\u003cbr\u003emin 222 V (0.966 pu) | 0.0 h below limit | Green","C022 (h022) | feeder F1 | phase A | 257 m\u003cbr\u003emin 223 V (0.970 pu) | 0.0 h below limit | Green | PV in pv50","C021 (h021) | feeder F1 | phase A | 259 m\u003cbr\u003emin 223 V (0.970 pu) | 0.0 h below limit | Green | PV in pv50","C105 (h105) | feeder F3 | phase C | 366 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green","C108 (h108) | feeder F3 | phase C | 361 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C103 (h103) | feeder F3 | phase C | 326 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green","C104 (h104) | feeder F3 | phase C | 326 m\u003cbr\u003emin 224 V (0.975 pu) | 0.0 h below limit | Green","C065 (h065) | feeder F2 | phase B | 328 m\u003cbr\u003emin 224 V (0.975 pu) | 0.0 h below limit | Green","C068 (h068) | feeder F2 | phase B | 326 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green","C069 (h069) | feeder F2 | phase B | 360 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green | PV in pv50","C099 (h099) | feeder F3 | phase C | 299 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green","C019 (h019) | feeder F1 | phase A | 229 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green | PV in pv50","C098 (h098) | feeder F3 | phase C | 296 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green","C061 (h061) | feeder F2 | phase B | 299 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green","C128 (h124) | feeder F4 | phase C | 369 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green | PV in pv50","C097 (h097) | feeder F3 | phase C | 297 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green","C125 (h121) | feeder F4 | phase C | 364 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C057 (h057) | feeder F2 | phase B | 260 m\u003cbr\u003emin 225 V (0.980 pu) | 0.0 h below limit | Green","C059 (h059) | feeder F2 | phase B | 264 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green","C124 (h120) | feeder F4 | phase C | 328 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green","C123 (h119) | feeder F4 | phase C | 326 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green | PV in pv50","C121 (h117) | feeder F4 | phase C | 328 m\u003cbr\u003emin 226 V (0.982 pu) | 0.0 h below limit | Green","C055 (h055) | feeder F2 | phase B | 228 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C013 (h013) | feeder F1 | phase A | 193 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C054 (h054) | feeder F2 | phase B | 225 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C016 (h016) | feeder F1 | phase A | 192 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green","C090 (h090) | feeder F3 | phase A | 229 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green","C095 (h095) | feeder F3 | phase C | 263 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green | PV in pv50","C096 (h096) | feeder F3 | phase A | 261 m\u003cbr\u003emin 227 V (0.985 pu) | 0.0 h below limit | Green | PV in pv50","C034 (h034) | feeder F1 | phase C | 368 m\u003cbr\u003emin 227 V (0.986 pu) | 0.0 h below limit | Green | PV in pv50","C094 (h094) | feeder F3 | phase A | 264 m\u003cbr\u003emin 227 V (0.986 pu) | 0.0 h below limit | Green | PV in pv50","C091 (h091) | feeder F3 | phase A | 225 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C092 (h092) | feeder F3 | phase A | 221 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C071 (h071) | feeder F2 | phase C | 363 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C035 (h035) | feeder F1 | phase C | 363 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C106 (h106) | feeder F3 | phase A | 363 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C067 (h067) | feeder F2 | phase C | 329 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C086 (h086) | feeder F3 | phase A | 194 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C025 (h025) | feeder F1 | phase C | 297 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C050 (h050) | feeder F2 | phase B | 194 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C029 (h029) | feeder F1 | phase C | 326 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C062 (h062) | feeder F2 | phase C | 292 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C087 (h087) | feeder F3 | phase A | 194 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C026 (h026) | feeder F1 | phase C | 294 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C116 (h112) | feeder F4 | phase C | 259 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C113 (h109) | feeder F4 | phase A | 264 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C060 (h060) | feeder F2 | phase C | 257 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C120 (h116) | feeder F4 | phase A | 298 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C119 (h115) | feeder F4 | phase A | 293 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C115 (h111) | feeder F4 | phase A | 257 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green","C053 (h053) | feeder F2 | phase C | 225 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green | PV in pv50","C012 (h012) | feeder F1 | phase A | 159 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green | PV in pv50","C114 (h110) | feeder F4 | phase A | 265 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C023 (h023) | feeder F1 | phase C | 258 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C127 (h123) | feeder F4 | phase A | 364 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C070 (h070) | feeder F2 | phase A | 361 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C072 (h072) | feeder F2 | phase A | 364 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C066 (h066) | feeder F2 | phase A | 329 m\u003cbr\u003emin 229 V (0.994 pu) | 0.0 h below limit | Green | PV in pv50","C046 (h046) | feeder F2 | phase B | 160 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green | PV in pv50","C063 (h063) | feeder F2 | phase A | 291 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green","C064 (h064) | feeder F2 | phase A | 291 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green","C052 (h052) | feeder F2 | phase C | 190 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green | PV in pv50","C051 (h051) | feeder F2 | phase C | 188 m\u003cbr\u003emin 229 V (0.996 pu) | 0.0 h below limit | Green | PV in pv50","C084 (h084) | feeder F3 | phase A | 152 m\u003cbr\u003emin 229 V (0.996 pu) | 0.0 h below limit | Green","C058 (h058) | feeder F2 | phase A | 255 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C014 (h014) | feeder F1 | phase C | 191 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C085 (h085) | feeder F3 | phase C | 195 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green | PV in pv50","C112 (school) | feeder F4 | phase 3ph | 230 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C015 (h015) | feeder F1 | phase C | 192 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green | PV in pv50","C045 (h045) | feeder F2 | phase B | 151 m\u003cbr\u003emin 229 V (0.998 pu) | 0.0 h below limit | Green","C101 (h101) | feeder F3 | phase B | 326 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green","C047 (h047) | feeder F2 | phase C | 156 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green | PV in pv50","C056 (h056) | feeder F2 | phase A | 227 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C107 (h107) | feeder F3 | phase B | 362 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C102 (h102) | feeder F3 | phase B | 325 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C100 (h100) | feeder F3 | phase B | 290 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C093 (h093) | feeder F3 | phase B | 255 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C079 (h079) | feeder F3 | phase A | 121 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C011 (h011) | feeder F1 | phase C | 160 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C080 (h080) | feeder F3 | phase A | 117 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C089 (h089) | feeder F3 | phase B | 230 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green | PV in pv50","C010 (h010) | feeder F1 | phase C | 156 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green | PV in pv50","C049 (h049) | feeder F2 | phase A | 185 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green","C041 (h041) | feeder F2 | phase C | 117 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green","C081 (h081) | feeder F3 | phase C | 150 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green | PV in pv50","C043 (h043) | feeder F2 | phase B | 123 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green","C088 (h088) | feeder F3 | phase B | 186 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green | PV in pv50","C111 (shop3) | feeder F4 | phase C | 155 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green","C048 (h048) | feeder F2 | phase A | 160 m\u003cbr\u003emin 231 V (1.005 pu) | 0.0 h below limit | Green | PV in pv50","C083 (h083) | feeder F3 | phase B | 158 m\u003cbr\u003emin 231 V (1.006 pu) | 0.0 h below limit | Green | PV in pv50","C082 (h082) | feeder F3 | phase B | 154 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green","C074 (h074) | feeder F3 | phase A | 87 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C005 (h005) | feeder F1 | phase C | 124 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C077 (h077) | feeder F3 | phase C | 124 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C039 (h039) | feeder F2 | phase C | 88 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C075 (h075) | feeder F3 | phase A | 81 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C038 (h038) | feeder F2 | phase C | 82 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green","C040 (h040) | feeder F2 | phase C | 84 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C003 (h003) | feeder F1 | phase A | 81 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green","C002 (h002) | feeder F1 | phase A | 80 m\u003cbr\u003emin 232 V (1.009 pu) | 0.0 h below limit | Green","C110 (shop2) | feeder F4 | phase A | 120 m\u003cbr\u003emin 232 V (1.009 pu) | 0.0 h below limit | Green | PV in pv50","C042 (h042) | feeder F2 | phase A | 125 m\u003cbr\u003emin 232 V (1.010 pu) | 0.0 h below limit | Green | PV in pv50","C044 (h044) | feeder F2 | phase A | 122 m\u003cbr\u003emin 232 V (1.010 pu) | 0.0 h below limit | Green | PV in pv50","C078 (h078) | feeder F3 | phase B | 116 m\u003cbr\u003emin 233 V (1.011 pu) | 0.0 h below limit | Green","C037 (h037) | feeder F2 | phase A | 90 m\u003cbr\u003emin 233 V (1.014 pu) | 0.0 h below limit | Green | PV in pv50","C076 (h076) | feeder F3 | phase C | 89 m\u003cbr\u003emin 233 V (1.014 pu) | 0.0 h below limit | Green","C073 (h073) | feeder F3 | phase B | 85 m\u003cbr\u003emin 234 V (1.015 pu) | 0.0 h below limit | Green","C007 (h007) | feeder F1 | phase B | 119 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C008 (h008) | feeder F1 | phase B | 120 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C009 (h009) | feeder F1 | phase B | 154 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green","C018 (h018) | feeder F1 | phase B | 222 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green","C006 (h006) | feeder F1 | phase B | 121 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C017 (h017) | feeder F1 | phase B | 220 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C020 (h020) | feeder F1 | phase B | 221 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C024 (h024) | feeder F1 | phase B | 264 m\u003cbr\u003emin 234 V (1.018 pu) | 0.0 h below limit | Green","C001 (h001) | feeder F1 | phase B | 88 m\u003cbr\u003emin 234 V (1.018 pu) | 0.0 h below limit | Green","C004 (h004) | feeder F1 | phase B | 81 m\u003cbr\u003emin 234 V (1.019 pu) | 0.0 h below limit | Green","C027 (h027) | feeder F1 | phase B | 300 m\u003cbr\u003emin 234 V (1.020 pu) | 0.0 h below limit | Green","C117 (h113) | feeder F4 | phase B | 297 m\u003cbr\u003emin 235 V (1.023 pu) | 0.0 h below limit | Green | PV in pv50","C118 (h114) | feeder F4 | phase B | 300 m\u003cbr\u003emin 235 V (1.023 pu) | 0.0 h below limit | Green","C122 (h118) | feeder F4 | phase B | 326 m\u003cbr\u003emin 236 V (1.024 pu) | 0.0 h below limit | Green | PV in pv50","C126 (h122) | feeder F4 | phase B | 366 m\u003cbr\u003emin 236 V (1.024 pu) | 0.0 h below limit | Green","C109 (shop1) | feeder F4 | phase B | 90 m\u003cbr\u003emin 236 V (1.025 pu) | 0.0 h below limit | Green"],"x":{"dtype":"f8","bdata":"zczMzMwUd0CamZmZmQl2QM3MzMzMdHJAzczMzMxcdEDNzMzMzKxzQAAAAAAAGHJAAAAAAABQb0CamZmZmSltQAAAAAAAwHXAMzMzMzNjdsDNzMzMzCRzwJqZmZmZsXPAzczMzMzMIMAzMzMzMzMbwAAAAAAAACPAzczMzMyEcsAAAAAAAHBoQDMzMzMze3HAMzMzMzMzM8AAAAAAAAAzwJqZmZmZQXLAzczMzMzMCEAAAAAAAAAtwDMzMzMzM\u002fM\u002fmpmZmZmZuT8AAAAAAAAAwAAAAAAAACVAzczMzMzMKECamZmZmcljQDMzMzMzMypAZmZmZmYGZEAzMzMzM\u002fNnwAAAAAAAOHDAZmZmZmb2bsCamZmZmdF2QDMzMzMzY2zAzczMzMyca8BmZmZmZgZqwAAAAAAAACRAzczMzMycdUCamZmZmTF1wGZmZmZmZh5AmpmZmZmJZ8AzMzMzM+NwQJqZmZmZGTPAZmZmZmYuc0DNzMzMzMwiQM3MzMzMnGTAmpmZmZnRcEAAAAAAAADwvzMzMzMzMzNAzczMzMzMIsCamZmZmZm5PwAAAAAAACFAzczMzMzMJkCamZmZmZkhwM3MzMzMLGBAZmZmZmbmM8CamZmZmUlvQJqZmZmZmfm\u002fmpmZmZmZJUCamZmZmZkjQM3MzMzMzCpAmpmZmZmZL8AAAAAAAAAkwJqZmZmZmQ3AZmZmZmZmHMAAAAAAAAAIQJqZmZmZKWHAZmZmZmZmDkDNzMzMzDxkQJqZmZmZSWTAAAAAAAAANEAzMzMzM9NjQGZmZmZmZhzAAAAAAABQdMBmZmZmZmYvQAAAAAAAADHAZmZmZmY+dcAAAAAAAFB0wAAAAAAA8HDAMzMzMzNjbcDNzMzMzIxWwJqZmZmZ6WBAMzMzMzMzXcAzMzMzM3NqwDMzMzMzk2FAZmZmZmZmI8AzMzMzMzMgwDMzMzMzQ2DAmpmZmZmZJMBmZmZmZlZmwJqZmZmZmQnAZmZmZmZmIkCamZmZmcljwDMzMzMzc2HAmpmZmZkZS8AzMzMzM7NeQM3MzMzMbF7AZmZmZmbmMUCamZmZmZlNwJqZmZmZmem\u002fzczMzMzMK0AzMzMzM\u002fNNQM3MzMzMzE1AAAAAAAAACEAzMzMzM7MzwDMzMzMzMyrAzczMzMwMWsAAAAAAAAAeQAAAAAAAgErAzczMzMwsVcDNzMzMzAxYQAAAAAAAgFdAMzMzMzMDY0CamZmZmbloQJqZmZmZuVZAAAAAAACgaUAAAAAAAABqQDMzMzMzY2xAmpmZmZnZVUBmZmZmZmZOQDMzMzMz83FAzczMzMzMKUAAAAAAAAAlQJqZmZmZmR1AAAAAAAAAJkCamZmZmZkzwA=="},"y":{"dtype":"f8","bdata":"ZmZmZmZmBkBmZmZmZmYuQAAAAAAAAPg\u002fAAAAAAAAIEAAAAAAAAArQJqZmZmZmQlAAAAAAAAAJkCamZmZmZkbQGZmZmZmZjBAMzMzMzMzH8AAAAAAAAAawGZmZmZmZiVAzczMzMxEdECamZmZmTl0QDMzMzMzG3ZAAAAAAAAAI8CamZmZmZknQGZmZmZmZi\u002fAMzMzMzOrcUDNzMzMzMR1wM3MzMzMzCjAZmZmZma+dsBmZmZmZkZuQM3MzMzMPGxAzczMzMzkcsAzMzMzMwtzwAAAAAAAKHTAmpmZmZmpaECamZmZmZkZwDMzMzMzU2lAmpmZmZmZH8AAAAAAAAAQQDMzMzMzMyTAMzMzMzMzMMAAAAAAAAAiwJqZmZmZmRPAAAAAAAAAJECamZmZmZklwDMzMzMzW3ZAzczMzMzMJ8CamZmZmZkbwDMzMzMzc3RAmpmZmZmZKsDNzMzMzMwswJqZmZmZeWVAAAAAAAAAHMAAAAAAAAhxQGZmZmZmZi\u002fAmpmZmZmZIUDNzMzMzOxswGZmZmZm9m7AMzMzMzOzbUBmZmZmZqZywJqZmZmZ2XDAMzMzMzMjb8AzMzMzM7NrQDMzMzMzMzBAmpmZmZm5bsBmZmZmZmYnQGZmZmZmxnbAzczMzMy0dUDNzMzMzIR2QGZmZmZmbnNAmpmZmZnpYkDNzMzMzLxxQJqZmZmZKXJAZmZmZmaWZ0AzMzMzM2NnQAAAAAAAAChAZmZmZmbWb0CamZmZmZkhwJqZmZmZmS5AAAAAAABAasCamZmZmZkFQJqZmZmZeWBAmpmZmZmZCUBmZmZmZtZhQM3MzMzMnGpAmpmZmZmZFUBmZmZmZmbmPzMzMzMzMxVAzczMzMzMBEDNzMzMzMwawDMzMzMzMzNAAAAAAAAAAIAAAAAAAIAzQGZmZmZmZi9AzczMzMx8ZUDNzMzMzIxcQGZmZmZmZgJAzczMzMyMVkCamZmZmZkjwM3MzMzMbF\u002fAmpmZmZmZXkAzMzMzMzPjPwAAAAAAAC1AAAAAAAAAGECamZmZmZkVQAAAAAAAACNAMzMzMzMzUUCamZmZmZnxP2ZmZmZm5kxAZmZmZmaGUEBmZmZmZmYKwAAAAAAAAOC\u002fmpmZmZmZVsDNzMzMzMxaQAAAAAAAAF1AMzMzMzMzJkDNzMzMzMxJQGZmZmZmZh5AAAAAAAAADMAAAAAAAAAlwGZmZmZmZiTAMzMzMzMzGcAAAAAAAADgP83MzMzMzBrAzczMzMzMIcBmZmZmZmYmQJqZmZmZmR\u002fAmpmZmZmZFUAzMzMzMzMVwAAAAAAAgDJAmpmZmZkxcsCamZmZmXlwwM3MzMzMLHTAZmZmZmaOdsDNzMzMzAxRwA=="},"type":"scatter","visible":false},{"hoverinfo":"text","line":{"color":"#c0c0c0","width":1.5},"mode":"lines","name":"Lines","text":["l001 | feeder F1 | abc_95 | 35 m | max loading 55% | Green","l001 | feeder F1 | abc_95 | 35 m | max loading 55% | Green",null,"l002 | feeder F1 | abc_95 | 35 m | max loading 55% | Green","l002 | feeder F1 | abc_95 | 35 m | max loading 55% | Green",null,"l003 | feeder F1 | abc_95 | 35 m | max loading 48% | Green","l003 | feeder F1 | abc_95 | 35 m | max loading 48% | Green",null,"l004 | feeder F1 | abc_95 | 35 m | max loading 48% | Green","l004 | feeder F1 | abc_95 | 35 m | max loading 48% | Green",null,"l005 | feeder F1 | abc_95 | 35 m | max loading 45% | Green","l005 | feeder F1 | abc_95 | 35 m | max loading 45% | Green",null,"l006 | feeder F1 | abc_95 | 35 m | max loading 38% | Green","l006 | feeder F1 | abc_95 | 35 m | max loading 38% | Green",null,"l007 | feeder F1 | abc_95 | 35 m | max loading 34% | Green","l007 | feeder F1 | abc_95 | 35 m | max loading 34% | Green",null,"l008 | feeder F1 | abc_95 | 35 m | max loading 24% | Green","l008 | feeder F1 | abc_95 | 35 m | max loading 24% | Green",null,"l009 | feeder F1 | abc_95 | 35 m | max loading 20% | Green","l009 | feeder F1 | abc_95 | 35 m | max loading 20% | Green",null,"l010 | feeder F1 | abc_95 | 35 m | max loading 8% | Green","l010 | feeder F1 | abc_95 | 35 m | max loading 8% | Green",null,"l011 | feeder F1 | svc_16 | 18 m | max loading 10% | Green","l011 | feeder F1 | svc_16 | 18 m | max loading 10% | Green",null,"l012 | feeder F1 | svc_16 | 10 m | max loading 8% | Green","l012 | feeder F1 | svc_16 | 10 m | max loading 8% | Green",null,"l013 | feeder F1 | svc_16 | 11 m | max loading 11% | Green","l013 | feeder F1 | svc_16 | 11 m | max loading 11% | Green",null,"l014 | feeder F1 | svc_16 | 11 m | max loading 12% | Green","l014 | feeder F1 | svc_16 | 11 m | max loading 12% | Green",null,"l015 | feeder F1 | svc_16 | 19 m | max loading 13% | Green","l015 | feeder F1 | svc_16 | 19 m | max loading 13% | Green",null,"l016 | feeder F1 | svc_16 | 16 m | max loading 10% | Green","l016 | feeder F1 | svc_16 | 16 m | max loading 10% | Green",null,"l017 | feeder F1 | svc_16 | 14 m | max loading 14% | Green","l017 | feeder F1 | svc_16 | 14 m | max loading 14% | Green",null,"l018 | feeder F1 | svc_16 | 15 m | max loading 12% | Green","l018 | feeder F1 | svc_16 | 15 m | max loading 12% | Green",null,"l019 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l019 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l020 | feeder F1 | svc_16 | 16 m | max loading 10% | Green","l020 | feeder F1 | svc_16 | 16 m | max loading 10% | Green",null,"l021 | feeder F1 | svc_16 | 20 m | max loading 12% | Green","l021 | feeder F1 | svc_16 | 20 m | max loading 12% | Green",null,"l022 | feeder F1 | svc_16 | 19 m | max loading 8% | Green","l022 | feeder F1 | svc_16 | 19 m | max loading 8% | Green",null,"l023 | feeder F1 | svc_16 | 18 m | max loading 12% | Green","l023 | feeder F1 | svc_16 | 18 m | max loading 12% | Green",null,"l024 | feeder F1 | svc_16 | 16 m | max loading 15% | Green","l024 | feeder F1 | svc_16 | 16 m | max loading 15% | Green",null,"l025 | feeder F1 | svc_16 | 17 m | max loading 12% | Green","l025 | feeder F1 | svc_16 | 17 m | max loading 12% | Green",null,"l026 | feeder F1 | svc_16 | 17 m | max loading 8% | Green","l026 | feeder F1 | svc_16 | 17 m | max loading 8% | Green",null,"l027 | feeder F1 | svc_16 | 10 m | max loading 11% | Green","l027 | feeder F1 | svc_16 | 10 m | max loading 11% | Green",null,"l028 | feeder F1 | svc_16 | 12 m | max loading 12% | Green","l028 | feeder F1 | svc_16 | 12 m | max loading 12% | Green",null,"l029 | feeder F1 | svc_16 | 19 m | max loading 10% | Green","l029 | feeder F1 | svc_16 | 19 m | max loading 10% | Green",null,"l030 | feeder F1 | svc_16 | 11 m | max loading 8% | Green","l030 | feeder F1 | svc_16 | 11 m | max loading 8% | Green",null,"l031 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l031 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l032 | feeder F1 | svc_16 | 12 m | max loading 16% | Green","l032 | feeder F1 | svc_16 | 12 m | max loading 16% | Green",null,"l033 | feeder F1 | svc_16 | 13 m | max loading 10% | Green","l033 | feeder F1 | svc_16 | 13 m | max loading 10% | Green",null,"l034 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l034 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l035 | feeder F1 | svc_16 | 17 m | max loading 14% | Green","l035 | feeder F1 | svc_16 | 17 m | max loading 14% | Green",null,"l036 | feeder F1 | svc_16 | 14 m | max loading 12% | Green","l036 | feeder F1 | svc_16 | 14 m | max loading 12% | Green",null,"l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green","l037 | feeder F1 | svc_16 | 20 m | max loading 8% | Green",null,"l038 | feeder F1 | svc_16 | 10 m | max loading 12% | Green","l038 | feeder F1 | svc_16 | 10 m | max loading 12% | Green",null,"l039 | feeder F1 | svc_16 | 11 m | max loading 9% | Green","l039 | feeder F1 | svc_16 | 11 m | max loading 9% | Green",null,"l040 | feeder F1 | svc_16 | 14 m | max loading 10% | Green","l040 | feeder F1 | svc_16 | 14 m | max loading 10% | Green",null,"l041 | feeder F1 | svc_16 | 20 m | max loading 11% | Green","l041 | feeder F1 | svc_16 | 20 m | max loading 11% | Green",null,"l042 | feeder F1 | svc_16 | 13 m | max loading 12% | Green","l042 | feeder F1 | svc_16 | 13 m | max loading 12% | Green",null,"l043 | feeder F1 | svc_16 | 20 m | max loading 10% | Green","l043 | feeder F1 | svc_16 | 20 m | max loading 10% | Green",null,"l044 | feeder F1 | svc_16 | 18 m | max loading 12% | Green","l044 | feeder F1 | svc_16 | 18 m | max loading 12% | Green",null,"l045 | feeder F1 | svc_16 | 13 m | max loading 10% | Green","l045 | feeder F1 | svc_16 | 13 m | max loading 10% | Green",null,"l046 | feeder F1 | svc_16 | 15 m | max loading 11% | Green","l046 | feeder F1 | svc_16 | 15 m | max loading 11% | Green",null,"l047 | feeder F2 | abc_95 | 35 m | max loading 58% | Green","l047 | feeder F2 | abc_95 | 35 m | max loading 58% | Green",null,"l048 | feeder F2 | abc_95 | 35 m | max loading 58% | Green","l048 | feeder F2 | abc_95 | 35 m | max loading 58% | Green",null,"l049 | feeder F2 | abc_95 | 35 m | max loading 56% | Green","l049 | feeder F2 | abc_95 | 35 m | max loading 56% | Green",null,"l050 | feeder F2 | abc_95 | 35 m | max loading 51% | Green","l050 | feeder F2 | abc_95 | 35 m | max loading 51% | Green",null,"l051 | feeder F2 | abc_95 | 35 m | max loading 42% | Green","l051 | feeder F2 | abc_95 | 35 m | max loading 42% | Green",null,"l052 | feeder F2 | abc_95 | 35 m | max loading 36% | Green","l052 | feeder F2 | abc_95 | 35 m | max loading 36% | Green",null,"l053 | feeder F2 | abc_95 | 35 m | max loading 26% | Green","l053 | feeder F2 | abc_95 | 35 m | max loading 26% | Green",null,"l054 | feeder F2 | abc_95 | 35 m | max loading 18% | Green","l054 | feeder F2 | abc_95 | 35 m | max loading 18% | Green",null,"l055 | feeder F2 | abc_95 | 35 m | max loading 15% | Green","l055 | feeder F2 | abc_95 | 35 m | max loading 15% | Green",null,"l056 | feeder F2 | abc_95 | 35 m | max loading 7% | Green","l056 | feeder F2 | abc_95 | 35 m | max loading 7% | Green",null,"l057 | feeder F2 | svc_16 | 20 m | max loading 12% | Green","l057 | feeder F2 | svc_16 | 20 m | max loading 12% | Green",null,"l058 | feeder F2 | svc_16 | 12 m | max loading 15% | Green","l058 | feeder F2 | svc_16 | 12 m | max loading 15% | Green",null,"l059 | feeder F2 | svc_16 | 18 m | max loading 12% | Green","l059 | feeder F2 | svc_16 | 18 m | max loading 12% | Green",null,"l060 | feeder F2 | svc_16 | 14 m | max loading 12% | Green","l060 | feeder F2 | svc_16 | 14 m | max loading 12% | Green",null,"l061 | feeder F2 | svc_16 | 12 m | max loading 16% | Green","l061 | feeder F2 | svc_16 | 12 m | max loading 16% | Green",null,"l062 | feeder F2 | svc_16 | 20 m | max loading 9% | Green","l062 | feeder F2 | svc_16 | 20 m | max loading 9% | Green",null,"l063 | feeder F2 | svc_16 | 18 m | max loading 13% | Green","l063 | feeder F2 | svc_16 | 18 m | max loading 13% | Green",null,"l064 | feeder F2 | svc_16 | 17 m | max loading 8% | Green","l064 | feeder F2 | svc_16 | 17 m | max loading 8% | Green",null,"l065 | feeder F2 | svc_16 | 11 m | max loading 9% | Green","l065 | feeder F2 | svc_16 | 11 m | max loading 9% | Green",null,"l066 | feeder F2 | svc_16 | 20 m | max loading 17% | Green","l066 | feeder F2 | svc_16 | 20 m | max loading 17% | Green",null,"l067 | feeder F2 | svc_16 | 16 m | max loading 14% | Green","l067 | feeder F2 | svc_16 | 16 m | max loading 14% | Green",null,"l068 | feeder F2 | svc_16 | 20 m | max loading 12% | Green","l068 | feeder F2 | svc_16 | 20 m | max loading 12% | Green",null,"l069 | feeder F2 | svc_16 | 10 m | max loading 14% | Green","l069 | feeder F2 | svc_16 | 10 m | max loading 14% | Green",null,"l070 | feeder F2 | svc_16 | 19 m | max loading 15% | Green","l070 | feeder F2 | svc_16 | 19 m | max loading 15% | Green",null,"l071 | feeder F2 | svc_16 | 12 m | max loading 12% | Green","l071 | feeder F2 | svc_16 | 12 m | max loading 12% | Green",null,"l072 | feeder F2 | svc_16 | 15 m | max loading 10% | Green","l072 | feeder F2 | svc_16 | 15 m | max loading 10% | Green",null,"l073 | feeder F2 | svc_16 | 15 m | max loading 16% | Green","l073 | feeder F2 | svc_16 | 15 m | max loading 16% | Green",null,"l074 | feeder F2 | svc_16 | 15 m | max loading 13% | Green","l074 | feeder F2 | svc_16 | 15 m | max loading 13% | Green",null,"l075 | feeder F2 | svc_16 | 18 m | max loading 13% | Green","l075 | feeder F2 | svc_16 | 18 m | max loading 13% | Green",null,"l076 | feeder F2 | svc_16 | 17 m | max loading 13% | Green","l076 | feeder F2 | svc_16 | 17 m | max loading 13% | Green",null,"l077 | feeder F2 | svc_16 | 15 m | max loading 13% | Green","l077 | feeder F2 | svc_16 | 15 m | max loading 13% | Green",null,"l078 | feeder F2 | svc_16 | 10 m | max loading 15% | Green","l078 | feeder F2 | svc_16 | 10 m | max loading 15% | Green",null,"l079 | feeder F2 | svc_16 | 19 m | max loading 8% | Green","l079 | feeder F2 | svc_16 | 19 m | max loading 8% | Green",null,"l080 | feeder F2 | svc_16 | 12 m | max loading 12% | Green","l080 | feeder F2 | svc_16 | 12 m | max loading 12% | Green",null,"l081 | feeder F2 | svc_16 | 19 m | max loading 10% | Green","l081 | feeder F2 | svc_16 | 19 m | max loading 10% | Green",null,"l082 | feeder F2 | svc_16 | 12 m | max loading 14% | Green","l082 | feeder F2 | svc_16 | 12 m | max loading 14% | Green",null,"l083 | feeder F2 | svc_16 | 11 m | max loading 12% | Green","l083 | feeder F2 | svc_16 | 11 m | max loading 12% | Green",null,"l084 | feeder F2 | svc_16 | 11 m | max loading 10% | Green","l084 | feeder F2 | svc_16 | 11 m | max loading 10% | Green",null,"l085 | feeder F2 | svc_16 | 12 m | max loading 15% | Green","l085 | feeder F2 | svc_16 | 12 m | max loading 15% | Green",null,"l086 | feeder F2 | svc_16 | 14 m | max loading 9% | Green","l086 | feeder F2 | svc_16 | 14 m | max loading 9% | Green",null,"l087 | feeder F2 | svc_16 | 14 m | max loading 12% | Green","l087 | feeder F2 | svc_16 | 14 m | max loading 12% | Green",null,"l088 | feeder F2 | svc_16 | 11 m | max loading 13% | Green","l088 | feeder F2 | svc_16 | 11 m | max loading 13% | Green",null,"l089 | feeder F2 | svc_16 | 10 m | max loading 11% | Green","l089 | feeder F2 | svc_16 | 10 m | max loading 11% | Green",null,"l090 | feeder F2 | svc_16 | 11 m | max loading 11% | Green","l090 | feeder F2 | svc_16 | 11 m | max loading 11% | Green",null,"l091 | feeder F2 | svc_16 | 13 m | max loading 16% | Green","l091 | feeder F2 | svc_16 | 13 m | max loading 16% | Green",null,"l092 | feeder F2 | svc_16 | 14 m | max loading 8% | Green","l092 | feeder F2 | svc_16 | 14 m | max loading 8% | Green",null,"l093 | feeder F3 | abc_95 | 35 m | max loading 58% | Green","l093 | feeder F3 | abc_95 | 35 m | max loading 58% | Green",null,"l094 | feeder F3 | abc_95 | 35 m | max loading 58% | Green","l094 | feeder F3 | abc_95 | 35 m | max loading 58% | Green",null,"l095 | feeder F3 | abc_95 | 35 m | max loading 49% | Green","l095 | feeder F3 | abc_95 | 35 m | max loading 49% | Green",null,"l096 | feeder F3 | abc_95 | 35 m | max loading 42% | Green","l096 | feeder F3 | abc_95 | 35 m | max loading 42% | Green",null,"l097 | feeder F3 | abc_95 | 35 m | max loading 38% | Green","l097 | feeder F3 | abc_95 | 35 m | max loading 38% | Green",null,"l098 | feeder F3 | abc_95 | 35 m | max loading 35% | Green","l098 | feeder F3 | abc_95 | 35 m | max loading 35% | Green",null,"l099 | feeder F3 | abc_95 | 35 m | max loading 35% | Green","l099 | feeder F3 | abc_95 | 35 m | max loading 35% | Green",null,"l100 | feeder F3 | abc_95 | 35 m | max loading 32% | Green","l100 | feeder F3 | abc_95 | 35 m | max loading 32% | Green",null,"l101 | feeder F3 | abc_95 | 35 m | max loading 18% | Green","l101 | feeder F3 | abc_95 | 35 m | max loading 18% | Green",null,"l102 | feeder F3 | abc_95 | 35 m | max loading 8% | Green","l102 | feeder F3 | abc_95 | 35 m | max loading 8% | Green",null,"l103 | feeder F3 | svc_16 | 15 m | max loading 16% | Green","l103 | feeder F3 | svc_16 | 15 m | max loading 16% | Green",null,"l104 | feeder F3 | svc_16 | 17 m | max loading 12% | Green","l104 | feeder F3 | svc_16 | 17 m | max loading 12% | Green",null,"l105 | feeder F3 | svc_16 | 11 m | max loading 11% | Green","l105 | feeder F3 | svc_16 | 11 m | max loading 11% | Green",null,"l106 | feeder F3 | svc_16 | 19 m | max loading 10% | Green","l106 | feeder F3 | svc_16 | 19 m | max loading 10% | Green",null,"l107 | feeder F3 | svc_16 | 19 m | max loading 12% | Green","l107 | feeder F3 | svc_16 | 19 m | max loading 12% | Green",null,"l108 | feeder F3 | svc_16 | 11 m | max loading 13% | Green","l108 | feeder F3 | svc_16 | 11 m | max loading 13% | Green",null,"l109 | feeder F3 | svc_16 | 16 m | max loading 9% | Green","l109 | feeder F3 | svc_16 | 16 m | max loading 9% | Green",null,"l110 | feeder F3 | svc_16 | 12 m | max loading 12% | Green","l110 | feeder F3 | svc_16 | 12 m | max loading 12% | Green",null,"l111 | feeder F3 | svc_16 | 10 m | max loading 11% | Green","l111 | feeder F3 | svc_16 | 10 m | max loading 11% | Green",null,"l112 | feeder F3 | svc_16 | 14 m | max loading 12% | Green","l112 | feeder F3 | svc_16 | 14 m | max loading 12% | Green",null,"l113 | feeder F3 | svc_16 | 18 m | max loading 14% | Green","l113 | feeder F3 | svc_16 | 18 m | max loading 14% | Green",null,"l114 | feeder F3 | svc_16 | 12 m | max loading 11% | Green","l114 | feeder F3 | svc_16 | 12 m | max loading 11% | Green",null,"l115 | feeder F3 | svc_16 | 20 m | max loading 9% | Green","l115 | feeder F3 | svc_16 | 20 m | max loading 9% | Green",null,"l116 | feeder F3 | svc_16 | 19 m | max loading 17% | Green","l116 | feeder F3 | svc_16 | 19 m | max loading 17% | Green",null,"l117 | feeder F3 | svc_16 | 19 m | max loading 12% | Green","l117 | feeder F3 | svc_16 | 19 m | max loading 12% | Green",null,"l118 | feeder F3 | svc_16 | 10 m | max loading 14% | Green","l118 | feeder F3 | svc_16 | 10 m | max loading 14% | Green",null,"l119 | feeder F3 | svc_16 | 20 m | max loading 9% | Green","l119 | feeder F3 | svc_16 | 20 m | max loading 9% | Green",null,"l120 | feeder F3 | svc_16 | 19 m | max loading 17% | Green","l120 | feeder F3 | svc_16 | 19 m | max loading 17% | Green",null,"l121 | feeder F3 | svc_16 | 15 m | max loading 10% | Green","l121 | feeder F3 | svc_16 | 15 m | max loading 10% | Green",null,"l122 | feeder F3 | svc_16 | 11 m | max loading 12% | Green","l122 | feeder F3 | svc_16 | 11 m | max loading 12% | Green",null,"l123 | feeder F3 | svc_16 | 10 m | max loading 15% | Green","l123 | feeder F3 | svc_16 | 10 m | max loading 15% | Green",null,"l124 | feeder F3 | svc_16 | 18 m | max loading 10% | Green","l124 | feeder F3 | svc_16 | 18 m | max loading 10% | Green",null,"l125 | feeder F3 | svc_16 | 18 m | max loading 9% | Green","l125 | feeder F3 | svc_16 | 18 m | max loading 9% | Green",null,"l126 | feeder F3 | svc_16 | 16 m | max loading 14% | Green","l126 | feeder F3 | svc_16 | 16 m | max loading 14% | Green",null,"l127 | feeder F3 | svc_16 | 17 m | max loading 8% | Green","l127 | feeder F3 | svc_16 | 17 m | max loading 8% | Green",null,"l128 | feeder F3 | svc_16 | 16 m | max loading 15% | Green","l128 | feeder F3 | svc_16 | 16 m | max loading 15% | Green",null,"l129 | feeder F3 | svc_16 | 19 m | max loading 15% | Green","l129 | feeder F3 | svc_16 | 19 m | max loading 15% | Green",null,"l130 | feeder F3 | svc_16 | 10 m | max loading 14% | Green","l130 | feeder F3 | svc_16 | 10 m | max loading 14% | Green",null,"l131 | feeder F3 | svc_16 | 10 m | max loading 13% | Green","l131 | feeder F3 | svc_16 | 10 m | max loading 13% | Green",null,"l132 | feeder F3 | svc_16 | 10 m | max loading 8% | Green","l132 | feeder F3 | svc_16 | 10 m | max loading 8% | Green",null,"l133 | feeder F3 | svc_16 | 11 m | max loading 16% | Green","l133 | feeder F3 | svc_16 | 11 m | max loading 16% | Green",null,"l134 | feeder F3 | svc_16 | 11 m | max loading 13% | Green","l134 | feeder F3 | svc_16 | 11 m | max loading 13% | Green",null,"l135 | feeder F3 | svc_16 | 16 m | max loading 10% | Green","l135 | feeder F3 | svc_16 | 16 m | max loading 10% | Green",null,"l136 | feeder F3 | svc_16 | 13 m | max loading 12% | Green","l136 | feeder F3 | svc_16 | 13 m | max loading 12% | Green",null,"l137 | feeder F3 | svc_16 | 12 m | max loading 8% | Green","l137 | feeder F3 | svc_16 | 12 m | max loading 8% | Green",null,"l138 | feeder F3 | svc_16 | 11 m | max loading 10% | Green","l138 | feeder F3 | svc_16 | 11 m | max loading 10% | Green",null,"l139 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l139 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l140 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l140 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l141 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l141 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l142 | feeder F4 | abc_95 | 35 m | max loading 34% | Green","l142 | feeder F4 | abc_95 | 35 m | max loading 34% | Green",null,"l143 | feeder F4 | abc_95 | 35 m | max loading 30% | Green","l143 | feeder F4 | abc_95 | 35 m | max loading 30% | Green",null,"l144 | feeder F4 | abc_95 | 35 m | max loading 30% | Green","l144 | feeder F4 | abc_95 | 35 m | max loading 30% | Green",null,"l145 | feeder F4 | abc_95 | 35 m | max loading 29% | Green","l145 | feeder F4 | abc_95 | 35 m | max loading 29% | Green",null,"l146 | feeder F4 | abc_95 | 35 m | max loading 24% | Green","l146 | feeder F4 | abc_95 | 35 m | max loading 24% | Green",null,"l147 | feeder F4 | abc_95 | 35 m | max loading 24% | Green","l147 | feeder F4 | abc_95 | 35 m | max loading 24% | Green",null,"l148 | feeder F4 | abc_95 | 35 m | max loading 10% | Green","l148 | feeder F4 | abc_95 | 35 m | max loading 10% | Green",null,"l149 | feeder F4 | svc_16 | 20 m | max loading 18% | Green","l149 | feeder F4 | svc_16 | 20 m | max loading 18% | Green",null,"l150 | feeder F4 | svc_16 | 15 m | max loading 18% | Green","l150 | feeder F4 | svc_16 | 15 m | max loading 18% | Green",null,"l151 | feeder F4 | svc_16 | 15 m | max loading 18% | Green","l151 | feeder F4 | svc_16 | 15 m | max loading 18% | Green",null,"l152 | feeder F4 | abc_50 | 20 m | max loading 11% | Green","l152 | feeder F4 | abc_50 | 20 m | max loading 11% | Green",null,"l153 | feeder F4 | svc_16 | 19 m | max loading 15% | Green","l153 | feeder F4 | svc_16 | 19 m | max loading 15% | Green",null,"l154 | feeder F4 | svc_16 | 20 m | max loading 8% | Green","l154 | feeder F4 | svc_16 | 20 m | max loading 8% | Green",null,"l155 | feeder F4 | svc_16 | 12 m | max loading 17% | Green","l155 | feeder F4 | svc_16 | 12 m | max loading 17% | Green",null,"l156 | feeder F4 | svc_16 | 14 m | max loading 13% | Green","l156 | feeder F4 | svc_16 | 14 m | max loading 13% | Green",null,"l157 | feeder F4 | svc_16 | 17 m | max loading 13% | Green","l157 | feeder F4 | svc_16 | 17 m | max loading 13% | Green",null,"l158 | feeder F4 | svc_16 | 20 m | max loading 9% | Green","l158 | feeder F4 | svc_16 | 20 m | max loading 9% | Green",null,"l159 | feeder F4 | svc_16 | 13 m | max loading 14% | Green","l159 | feeder F4 | svc_16 | 13 m | max loading 14% | Green",null,"l160 | feeder F4 | svc_16 | 18 m | max loading 10% | Green","l160 | feeder F4 | svc_16 | 18 m | max loading 10% | Green",null,"l161 | feeder F4 | svc_16 | 13 m | max loading 8% | Green","l161 | feeder F4 | svc_16 | 13 m | max loading 8% | Green",null,"l162 | feeder F4 | svc_16 | 11 m | max loading 11% | Green","l162 | feeder F4 | svc_16 | 11 m | max loading 11% | Green",null,"l163 | feeder F4 | svc_16 | 10 m | max loading 17% | Green","l163 | feeder F4 | svc_16 | 10 m | max loading 17% | Green",null,"l164 | feeder F4 | svc_16 | 13 m | max loading 14% | Green","l164 | feeder F4 | svc_16 | 13 m | max loading 14% | Green",null,"l165 | feeder F4 | svc_16 | 14 m | max loading 12% | Green","l165 | feeder F4 | svc_16 | 14 m | max loading 12% | Green",null,"l166 | feeder F4 | svc_16 | 16 m | max loading 7% | Green","l166 | feeder F4 | svc_16 | 16 m | max loading 7% | Green",null,"l167 | feeder F4 | svc_16 | 14 m | max loading 9% | Green","l167 | feeder F4 | svc_16 | 14 m | max loading 9% | Green",null,"l168 | feeder F4 | svc_16 | 19 m | max loading 15% | Green","l168 | feeder F4 | svc_16 | 19 m | max loading 15% | Green",null],"x":[0.0,35.0,null,35.0,70.0,null,70.0,105.0,null,105.0,140.0,null,140.0,175.0,null,175.0,210.0,null,210.0,245.0,null,245.0,280.0,null,280.0,315.0,null,315.0,350.0,null,70.0,87.4,null,70.0,59.6,null,70.0,59.9,null,70.0,60.8,null,105.0,122.8,null,105.0,90.9,null,105.0,96.2,null,105.0,94.0,null,140.0,152.1,null,140.0,140.6,null,140.0,135.3,null,140.0,129.4,null,175.0,158.3,null,175.0,161.9,null,175.0,158.6,null,175.0,160.2,null,210.0,205.0,null,210.0,197.8,null,210.0,195.5,null,210.0,208.0,null,245.0,233.3,null,245.0,250.5,null,245.0,250.3,null,245.0,227.1,null,280.0,270.2,null,280.0,269.1,null,280.0,287.2,null,280.0,289.5,null,315.0,306.9,null,315.0,314.8,null,315.0,295.3,null,315.0,325.8,null,350.0,369.3,null,350.0,365.1,null,350.0,345.8,null,350.0,352.6,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,7.5,null,0.0,-0.8,null,0.0,17.9,null,0.0,13.9,null,0.0,-8.1,null,0.0,-19.7,null,0.0,-10.3,null,0.0,-13.1,null,0.0,-7.1,null,0.0,-15.8,null,0.0,15.7,null,0.0,9.2,null,0.0,-9.7,null,0.0,-19.1,null,0.0,3.0,null,0.0,-7.1,null,0.0,-8.8,null,0.0,13.1,null,0.0,12.4,null,0.0,-17.0,null,0.0,-14.5,null,0.0,3.8,null,0.0,1.2,null,0.0,-9.4,null,0.0,-19.2,null,0.0,9.4,null,0.0,-10.0,null,0.0,-3.7,null,0.0,-8.4,null,0.0,13.4,null,0.0,7.6,null,0.0,-6.8,null,0.0,-9.5,null,0.0,10.8,null,0.0,10.0,null,0.0,9.8,null,0.0,-35.0,null,-35.0,-70.0,null,-70.0,-105.0,null,-105.0,-140.0,null,-140.0,-175.0,null,-175.0,-210.0,null,-210.0,-245.0,null,-245.0,-280.0,null,-280.0,-315.0,null,-315.0,-350.0,null,-70.0,-84.7,null,-70.0,-54.2,null,-70.0,-59.2,null,-70.0,-53.0,null,-105.0,-121.7,null,-105.0,-104.2,null,-105.0,-90.2,null,-105.0,-116.8,null,-140.0,-130.1,null,-140.0,-139.6,null,-140.0,-158.3,null,-140.0,-137.3,null,-175.0,-162.3,null,-175.0,-188.3,null,-175.0,-164.9,null,-175.0,-178.7,null,-210.0,-211.6,null,-210.0,-191.6,null,-210.0,-220.9,null,-210.0,-208.2,null,-245.0,-235.1,null,-245.0,-227.1,null,-245.0,-259.5,null,-245.0,-247.7,null,-280.0,-292.1,null,-280.0,-279.7,null,-280.0,-296.3,null,-280.0,-271.0,null,-315.0,-325.0,null,-315.0,-325.0,null,-315.0,-306.3,null,-315.0,-315.1,null,-350.0,-348.0,null,-350.0,-339.1,null,-350.0,-339.9,null,-350.0,-358.2,null,0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-0.0,null,-0.0,-19.6,null,-0.0,3.0,null,-0.0,-3.2,null,-0.0,20.0,null,-0.0,19.2,null,-0.0,-19.9,null,-0.0,11.4,null,-0.0,-1.0,null,-0.0,12.9,null,-0.0,10.5,null,-0.0,8.5,null,-0.0,0.1,null,-0.0,10.5,null,-0.0,7.4,null,-0.0,-2.0,null,-0.0,0.1,null,-0.0,3.1,null,-0.0,11.0,null,-0.0,-1.6,null,-0.0,-19.0,null],"y":[0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,5.4,null,0.0,-0.5,null,0.0,-3.3,null,0.0,-5.3,null,0.0,5.4,null,0.0,-6.7,null,0.0,-10.5,null,0.0,-10.2,null,0.0,-6.3,null,0.0,15.7,null,0.0,19.2,null,0.0,16.2,null,0.0,-6.4,null,0.0,-8.8,null,0.0,2.7,null,0.0,-7.9,null,0.0,-8.9,null,0.0,0.5,null,0.0,11.8,null,0.0,11.2,null,0.0,6.9,null,0.0,11.0,null,0.0,11.7,null,0.0,-7.9,null,0.0,-14.4,null,0.0,8.8,null,0.0,18.5,null,0.0,3.2,null,0.0,-7.0,null,0.0,13.5,null,0.0,1.5,null,0.0,8.0,null,0.0,2.8,null,0.0,-9.0,null,0.0,-11.9,null,0.0,15.2,null,0.0,35.0,null,35.0,70.0,null,70.0,105.0,null,105.0,140.0,null,140.0,175.0,null,175.0,210.0,null,210.0,245.0,null,245.0,280.0,null,280.0,315.0,null,315.0,350.0,null,70.0,51.6,null,70.0,57.8,null,70.0,68.8,null,70.0,66.1,null,105.0,114.2,null,105.0,107.2,null,105.0,90.2,null,105.0,116.0,null,140.0,131.8,null,140.0,151.3,null,140.0,142.7,null,140.0,122.4,null,175.0,171.9,null,175.0,171.8,null,175.0,187.1,null,175.0,188.7,null,210.0,221.6,null,210.0,202.6,null,210.0,197.3,null,210.0,212.9,null,245.0,242.2,null,245.0,254.7,null,245.0,225.9,null,245.0,237.6,null,280.0,282.7,null,280.0,272.5,null,280.0,283.8,null,280.0,290.6,null,315.0,324.3,null,315.0,310.9,null,315.0,327.2,null,315.0,323.6,null,350.0,353.7,null,350.0,347.3,null,350.0,357.7,null,350.0,360.3,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,0.0,null,0.0,-3.5,null,0.0,6.0,null,0.0,1.1,null,0.0,7.6,null,0.0,9.5,null,0.0,11.1,null,0.0,-6.7,null,0.0,-0.0,null,0.0,2.3,null,0.0,14.5,null,0.0,0.6,null,0.0,12.0,null,0.0,15.3,null,0.0,-13.3,null,0.0,-15.7,null,0.0,-9.8,null,0.0,19.5,null,0.0,4.0,null,0.0,10.0,null,0.0,-10.8,null,0.0,2.6,null,0.0,-4.9,null,0.0,-10.1,null,0.0,-16.2,null,0.0,-12.4,null,0.0,-15.7,null,0.0,-9.5,null,0.0,5.3,null,0.0,3.2,null,0.0,0.7,null,0.0,-6.5,null,0.0,10.7,null,0.0,16.4,null,0.0,-6.9,null,0.0,5.4,null,0.0,-7.8,null,0.0,-35.0,null,-35.0,-70.0,null,-70.0,-105.0,null,-105.0,-140.0,null,-140.0,-175.0,null,-175.0,-210.0,null,-210.0,-245.0,null,-245.0,-280.0,null,-280.0,-315.0,null,-315.0,-350.0,null,-70.0,-68.2,null,-105.0,-90.4,null,-140.0,-125.7,null,-210.0,-210.0,null,-245.0,-247.7,null,-245.0,-245.8,null,-245.0,-249.1,null,-245.0,-231.4,null,-280.0,-291.1,null,-280.0,-263.6,null,-280.0,-269.6,null,-280.0,-298.4,null,-315.0,-322.5,null,-315.0,-322.8,null,-315.0,-304.7,null,-315.0,-302.3,null,-350.0,-363.9,null,-350.0,-360.9,null,-350.0,-364.4,null,-350.0,-348.3,null],"type":"scatter","visible":false},{"hoverinfo":"text","marker":{"color":"#bbbbbb","line":{"color":"black","width":0.5},"size":6,"symbol":"circle"},"mode":"markers","name":"No PV","text":["C033 (h033) | feeder F1 | phase A | 370 m\u003cbr\u003emin 221 V (0.959 pu) | 0.0 h below limit | Green","C030 (h030) | feeder F1 | phase A | 328 m\u003cbr\u003emin 221 V (0.962 pu) | 0.0 h below limit | Green","C028 (h028) | feeder F1 | phase A | 290 m\u003cbr\u003emin 222 V (0.966 pu) | 0.0 h below limit | Green","C105 (h105) | feeder F3 | phase C | 366 m\u003cbr\u003emin 224 V (0.973 pu) | 0.0 h below limit | Green","C103 (h103) | feeder F3 | phase C | 326 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green","C104 (h104) | feeder F3 | phase C | 326 m\u003cbr\u003emin 224 V (0.975 pu) | 0.0 h below limit | Green","C065 (h065) | feeder F2 | phase B | 328 m\u003cbr\u003emin 224 V (0.975 pu) | 0.0 h below limit | Green","C068 (h068) | feeder F2 | phase B | 326 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green","C099 (h099) | feeder F3 | phase C | 299 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green","C098 (h098) | feeder F3 | phase C | 296 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green","C061 (h061) | feeder F2 | phase B | 299 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green","C097 (h097) | feeder F3 | phase C | 297 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green","C057 (h057) | feeder F2 | phase B | 260 m\u003cbr\u003emin 225 V (0.980 pu) | 0.0 h below limit | Green","C059 (h059) | feeder F2 | phase B | 264 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green","C124 (h120) | feeder F4 | phase C | 328 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green","C121 (h117) | feeder F4 | phase C | 328 m\u003cbr\u003emin 226 V (0.982 pu) | 0.0 h below limit | Green","C055 (h055) | feeder F2 | phase B | 228 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C013 (h013) | feeder F1 | phase A | 193 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C054 (h054) | feeder F2 | phase B | 225 m\u003cbr\u003emin 226 V (0.984 pu) | 0.0 h below limit | Green","C016 (h016) | feeder F1 | phase A | 192 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green","C090 (h090) | feeder F3 | phase A | 229 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green","C091 (h091) | feeder F3 | phase A | 225 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C092 (h092) | feeder F3 | phase A | 221 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C071 (h071) | feeder F2 | phase C | 363 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C035 (h035) | feeder F1 | phase C | 363 m\u003cbr\u003emin 227 V (0.987 pu) | 0.0 h below limit | Green","C050 (h050) | feeder F2 | phase B | 194 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C029 (h029) | feeder F1 | phase C | 326 m\u003cbr\u003emin 227 V (0.989 pu) | 0.0 h below limit | Green","C116 (h112) | feeder F4 | phase C | 259 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C120 (h116) | feeder F4 | phase A | 298 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C119 (h115) | feeder F4 | phase A | 293 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green","C115 (h111) | feeder F4 | phase A | 257 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green","C127 (h123) | feeder F4 | phase A | 364 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C070 (h070) | feeder F2 | phase A | 361 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green","C063 (h063) | feeder F2 | phase A | 291 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green","C064 (h064) | feeder F2 | phase A | 291 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green","C084 (h084) | feeder F3 | phase A | 152 m\u003cbr\u003emin 229 V (0.996 pu) | 0.0 h below limit | Green","C058 (h058) | feeder F2 | phase A | 255 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C014 (h014) | feeder F1 | phase C | 191 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C112 (school) | feeder F4 | phase 3ph | 230 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green","C045 (h045) | feeder F2 | phase B | 151 m\u003cbr\u003emin 229 V (0.998 pu) | 0.0 h below limit | Green","C101 (h101) | feeder F3 | phase B | 326 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green","C056 (h056) | feeder F2 | phase A | 227 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C107 (h107) | feeder F3 | phase B | 362 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green","C093 (h093) | feeder F3 | phase B | 255 m\u003cbr\u003emin 230 V (1.000 pu) | 0.0 h below limit | Green","C049 (h049) | feeder F2 | phase A | 185 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green","C041 (h041) | feeder F2 | phase C | 117 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green","C043 (h043) | feeder F2 | phase B | 123 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green","C111 (shop3) | feeder F4 | phase C | 155 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green","C082 (h082) | feeder F3 | phase B | 154 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green","C038 (h038) | feeder F2 | phase C | 82 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green","C003 (h003) | feeder F1 | phase A | 81 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green","C002 (h002) | feeder F1 | phase A | 80 m\u003cbr\u003emin 232 V (1.009 pu) | 0.0 h below limit | Green","C078 (h078) | feeder F3 | phase B | 116 m\u003cbr\u003emin 233 V (1.011 pu) | 0.0 h below limit | Green","C076 (h076) | feeder F3 | phase C | 89 m\u003cbr\u003emin 233 V (1.014 pu) | 0.0 h below limit | Green","C073 (h073) | feeder F3 | phase B | 85 m\u003cbr\u003emin 234 V (1.015 pu) | 0.0 h below limit | Green","C009 (h009) | feeder F1 | phase B | 154 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green","C018 (h018) | feeder F1 | phase B | 222 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green","C024 (h024) | feeder F1 | phase B | 264 m\u003cbr\u003emin 234 V (1.018 pu) | 0.0 h below limit | Green","C001 (h001) | feeder F1 | phase B | 88 m\u003cbr\u003emin 234 V (1.018 pu) | 0.0 h below limit | Green","C004 (h004) | feeder F1 | phase B | 81 m\u003cbr\u003emin 234 V (1.019 pu) | 0.0 h below limit | Green","C027 (h027) | feeder F1 | phase B | 300 m\u003cbr\u003emin 234 V (1.020 pu) | 0.0 h below limit | Green","C118 (h114) | feeder F4 | phase B | 300 m\u003cbr\u003emin 235 V (1.023 pu) | 0.0 h below limit | Green","C126 (h122) | feeder F4 | phase B | 366 m\u003cbr\u003emin 236 V (1.024 pu) | 0.0 h below limit | Green","C109 (shop1) | feeder F4 | phase B | 90 m\u003cbr\u003emin 236 V (1.025 pu) | 0.0 h below limit | Green"],"x":{"dtype":"f8","bdata":"zczMzMwUd0DNzMzMzKxzQAAAAAAAGHJAAAAAAADAdcDNzMzMzCRzwJqZmZmZsXPAzczMzMzMIMAzMzMzMzMbwM3MzMzMhHLAMzMzMzN7ccAzMzMzMzMzwJqZmZmZQXLAAAAAAAAALcAzMzMzMzPzP5qZmZmZmbk\u002fAAAAAAAAJUDNzMzMzMwoQJqZmZmZyWNAMzMzMzMzKkBmZmZmZgZkQDMzMzMz82fAzczMzMyca8BmZmZmZgZqwAAAAAAAACRAzczMzMycdUCamZmZmRkzwGZmZmZmLnNAAAAAAAAA8L+amZmZmZm5PwAAAAAAACFAzczMzMzMJkCamZmZmZn5v5qZmZmZmSVAAAAAAAAAJMCamZmZmZkNwJqZmZmZKWHAZmZmZmZmDkDNzMzMzDxkQAAAAAAAADRAZmZmZmZmHMAAAAAAAFB0wAAAAAAAADHAZmZmZmY+dcAzMzMzM2NtwGZmZmZmZiPAMzMzMzMzIMCamZmZmZkkwJqZmZmZmQnAMzMzMzNzYcCamZmZmZnpvzMzMzMz801AzczMzMzMTUDNzMzMzAxawAAAAAAAgErAzczMzMwsVcAzMzMzMwNjQJqZmZmZuWhAMzMzMzNjbECamZmZmdlVQGZmZmZmZk5AMzMzMzPzcUAAAAAAAAAlQAAAAAAAACZAmpmZmZmZM8A="},"y":{"dtype":"f8","bdata":"ZmZmZmZmBkAAAAAAAAArQJqZmZmZmQlAZmZmZmZmMEAAAAAAAAAawGZmZmZmZiVAzczMzMxEdECamZmZmTl0QAAAAAAAACPAZmZmZmZmL8AzMzMzM6txQM3MzMzMzCjAZmZmZmZGbkDNzMzMzDxsQM3MzMzM5HLAAAAAAAAodMCamZmZmaloQJqZmZmZmRnAMzMzMzNTaUCamZmZmZkfwAAAAAAAABBAAAAAAAAAJECamZmZmZklwDMzMzMzW3ZAzczMzMzMJ8CamZmZmXllQAAAAAAAABzAzczMzMzsbMBmZmZmZqZywJqZmZmZ2XDAMzMzMzMjb8BmZmZmZsZ2wM3MzMzMtHVAzczMzMy8cUCamZmZmSlyQAAAAAAAAChAZmZmZmbWb0CamZmZmZkhwAAAAAAAQGrAmpmZmZl5YECamZmZmZkJQM3MzMzMnGpAmpmZmZmZFUDNzMzMzMwEQM3MzMzMfGVAzczMzMyMXEDNzMzMzIxWQM3MzMzMbF\u002fAAAAAAAAALUBmZmZmZuZMQGZmZmZmZgrAAAAAAAAA4L8zMzMzMzMmQGZmZmZmZh5AAAAAAAAADMAzMzMzMzMZwAAAAAAAAOA\u002fmpmZmZmZH8CamZmZmZkVQDMzMzMzMxXAAAAAAACAMkCamZmZmXlwwGZmZmZmjnbAzczMzMwMUcA="},"type":"scatter","visible":false},{"hoverinfo":"text","marker":{"color":"#ffb300","line":{"color":"black","width":0.5},"size":12,"symbol":"star"},"mode":"markers","name":"PV (5 kW)","text":["C036 (h036) | feeder F1 | phase A | 365 m\u003cbr\u003emin 221 V (0.960 pu) | 0.0 h below limit | Green | PV in pv50","C031 (h031) | feeder F1 | phase A | 335 m\u003cbr\u003emin 221 V (0.961 pu) | 0.0 h below limit | Green | PV in pv50","C032 (h032) | feeder F1 | phase A | 328 m\u003cbr\u003emin 221 V (0.961 pu) | 0.0 h below limit | Green | PV in pv50","C022 (h022) | feeder F1 | phase A | 257 m\u003cbr\u003emin 223 V (0.970 pu) | 0.0 h below limit | Green | PV in pv50","C021 (h021) | feeder F1 | phase A | 259 m\u003cbr\u003emin 223 V (0.970 pu) | 0.0 h below limit | Green | PV in pv50","C108 (h108) | feeder F3 | phase C | 361 m\u003cbr\u003emin 224 V (0.974 pu) | 0.0 h below limit | Green | PV in pv50","C069 (h069) | feeder F2 | phase B | 360 m\u003cbr\u003emin 224 V (0.976 pu) | 0.0 h below limit | Green | PV in pv50","C019 (h019) | feeder F1 | phase A | 229 m\u003cbr\u003emin 225 V (0.977 pu) | 0.0 h below limit | Green | PV in pv50","C128 (h124) | feeder F4 | phase C | 369 m\u003cbr\u003emin 225 V (0.978 pu) | 0.0 h below limit | Green | PV in pv50","C125 (h121) | feeder F4 | phase C | 364 m\u003cbr\u003emin 225 V (0.979 pu) | 0.0 h below limit | Green | PV in pv50","C123 (h119) | feeder F4 | phase C | 326 m\u003cbr\u003emin 226 V (0.981 pu) | 0.0 h below limit | Green | PV in pv50","C095 (h095) | feeder F3 | phase C | 263 m\u003cbr\u003emin 226 V (0.985 pu) | 0.0 h below limit | Green | PV in pv50","C096 (h096) | feeder F3 | phase A | 261 m\u003cbr\u003emin 227 V (0.985 pu) | 0.0 h below limit | Green | PV in pv50","C034 (h034) | feeder F1 | phase C | 368 m\u003cbr\u003emin 227 V (0.986 pu) | 0.0 h below limit | Green | PV in pv50","C094 (h094) | feeder F3 | phase A | 264 m\u003cbr\u003emin 227 V (0.986 pu) | 0.0 h below limit | Green | PV in pv50","C106 (h106) | feeder F3 | phase A | 363 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C067 (h067) | feeder F2 | phase C | 329 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C086 (h086) | feeder F3 | phase A | 194 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C025 (h025) | feeder F1 | phase C | 297 m\u003cbr\u003emin 227 V (0.988 pu) | 0.0 h below limit | Green | PV in pv50","C062 (h062) | feeder F2 | phase C | 292 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C087 (h087) | feeder F3 | phase A | 194 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C026 (h026) | feeder F1 | phase C | 294 m\u003cbr\u003emin 228 V (0.989 pu) | 0.0 h below limit | Green | PV in pv50","C113 (h109) | feeder F4 | phase A | 264 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C060 (h060) | feeder F2 | phase C | 257 m\u003cbr\u003emin 228 V (0.991 pu) | 0.0 h below limit | Green | PV in pv50","C053 (h053) | feeder F2 | phase C | 225 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green | PV in pv50","C012 (h012) | feeder F1 | phase A | 159 m\u003cbr\u003emin 228 V (0.992 pu) | 0.0 h below limit | Green | PV in pv50","C114 (h110) | feeder F4 | phase A | 265 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C023 (h023) | feeder F1 | phase C | 258 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C072 (h072) | feeder F2 | phase A | 364 m\u003cbr\u003emin 228 V (0.993 pu) | 0.0 h below limit | Green | PV in pv50","C066 (h066) | feeder F2 | phase A | 329 m\u003cbr\u003emin 229 V (0.994 pu) | 0.0 h below limit | Green | PV in pv50","C046 (h046) | feeder F2 | phase B | 160 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green | PV in pv50","C052 (h052) | feeder F2 | phase C | 190 m\u003cbr\u003emin 229 V (0.995 pu) | 0.0 h below limit | Green | PV in pv50","C051 (h051) | feeder F2 | phase C | 188 m\u003cbr\u003emin 229 V (0.996 pu) | 0.0 h below limit | Green | PV in pv50","C085 (h085) | feeder F3 | phase C | 195 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green | PV in pv50","C015 (h015) | feeder F1 | phase C | 192 m\u003cbr\u003emin 229 V (0.997 pu) | 0.0 h below limit | Green | PV in pv50","C047 (h047) | feeder F2 | phase C | 156 m\u003cbr\u003emin 230 V (0.998 pu) | 0.0 h below limit | Green | PV in pv50","C102 (h102) | feeder F3 | phase B | 325 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C100 (h100) | feeder F3 | phase B | 290 m\u003cbr\u003emin 230 V (0.999 pu) | 0.0 h below limit | Green | PV in pv50","C079 (h079) | feeder F3 | phase A | 121 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C011 (h011) | feeder F1 | phase C | 160 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C080 (h080) | feeder F3 | phase A | 117 m\u003cbr\u003emin 230 V (1.001 pu) | 0.0 h below limit | Green | PV in pv50","C089 (h089) | feeder F3 | phase B | 230 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green | PV in pv50","C010 (h010) | feeder F1 | phase C | 156 m\u003cbr\u003emin 230 V (1.002 pu) | 0.0 h below limit | Green | PV in pv50","C081 (h081) | feeder F3 | phase C | 150 m\u003cbr\u003emin 231 V (1.003 pu) | 0.0 h below limit | Green | PV in pv50","C088 (h088) | feeder F3 | phase B | 186 m\u003cbr\u003emin 231 V (1.004 pu) | 0.0 h below limit | Green | PV in pv50","C048 (h048) | feeder F2 | phase A | 160 m\u003cbr\u003emin 231 V (1.005 pu) | 0.0 h below limit | Green | PV in pv50","C083 (h083) | feeder F3 | phase B | 158 m\u003cbr\u003emin 231 V (1.006 pu) | 0.0 h below limit | Green | PV in pv50","C074 (h074) | feeder F3 | phase A | 87 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C005 (h005) | feeder F1 | phase C | 124 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C077 (h077) | feeder F3 | phase C | 124 m\u003cbr\u003emin 232 V (1.007 pu) | 0.0 h below limit | Green | PV in pv50","C039 (h039) | feeder F2 | phase C | 88 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C075 (h075) | feeder F3 | phase A | 81 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C040 (h040) | feeder F2 | phase C | 84 m\u003cbr\u003emin 232 V (1.008 pu) | 0.0 h below limit | Green | PV in pv50","C110 (shop2) | feeder F4 | phase A | 120 m\u003cbr\u003emin 232 V (1.009 pu) | 0.0 h below limit | Green | PV in pv50","C042 (h042) | feeder F2 | phase A | 125 m\u003cbr\u003emin 232 V (1.010 pu) | 0.0 h below limit | Green | PV in pv50","C044 (h044) | feeder F2 | phase A | 122 m\u003cbr\u003emin 232 V (1.010 pu) | 0.0 h below limit | Green | PV in pv50","C037 (h037) | feeder F2 | phase A | 90 m\u003cbr\u003emin 233 V (1.014 pu) | 0.0 h below limit | Green | PV in pv50","C007 (h007) | feeder F1 | phase B | 119 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C008 (h008) | feeder F1 | phase B | 120 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C006 (h006) | feeder F1 | phase B | 121 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C017 (h017) | feeder F1 | phase B | 220 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C020 (h020) | feeder F1 | phase B | 221 m\u003cbr\u003emin 234 V (1.016 pu) | 0.0 h below limit | Green | PV in pv50","C117 (h113) | feeder F4 | phase B | 297 m\u003cbr\u003emin 235 V (1.023 pu) | 0.0 h below limit | Green | PV in pv50","C122 (h118) | feeder F4 | phase B | 326 m\u003cbr\u003emin 236 V (1.024 pu) | 0.0 h below limit | Green | PV in pv50"],"x":{"dtype":"f8","bdata":"mpmZmZkJdkDNzMzMzHRyQM3MzMzMXHRAAAAAAABQb0CamZmZmSltQDMzMzMzY3bAAAAAAAAAI8AAAAAAAHBoQAAAAAAAADPAzczMzMzMCEAAAAAAAAAAwAAAAAAAOHDAZmZmZmb2bsCamZmZmdF2QDMzMzMzY2zAmpmZmZkxdcBmZmZmZmYeQJqZmZmZiWfAMzMzMzPjcEDNzMzMzMwiQM3MzMzMnGTAmpmZmZnRcEAzMzMzMzMzQM3MzMzMzCLAmpmZmZmZIcDNzMzMzCxgQGZmZmZm5jPAmpmZmZlJb0CamZmZmZkjQM3MzMzMzCpAmpmZmZmZL8BmZmZmZmYcwAAAAAAAAAhAmpmZmZlJZMAzMzMzM9NjQGZmZmZmZi9AAAAAAABQdMAAAAAAAPBwwM3MzMzMjFbAmpmZmZnpYEAzMzMzMzNdwDMzMzMzc2rAMzMzMzOTYUAzMzMzM0NgwGZmZmZmVmbAZmZmZmZmIkCamZmZmcljwJqZmZmZGUvAMzMzMzOzXkDNzMzMzGxewGZmZmZm5jFAmpmZmZmZTcDNzMzMzMwrQAAAAAAAAAhAMzMzMzOzM8AzMzMzMzMqwAAAAAAAAB5AzczMzMwMWEAAAAAAAIBXQJqZmZmZuVZAAAAAAACgaUAAAAAAAABqQM3MzMzMzClAmpmZmZmZHUA="},"y":{"dtype":"f8","bdata":"ZmZmZmZmLkAAAAAAAAD4PwAAAAAAACBAAAAAAAAAJkCamZmZmZkbQDMzMzMzMx\u002fAMzMzMzMbdkCamZmZmZknQM3MzMzMxHXAZmZmZma+dsAzMzMzMwtzwDMzMzMzMyTAMzMzMzMzMMAAAAAAAAAiwJqZmZmZmRPAmpmZmZmZG8AzMzMzM3N0QJqZmZmZmSrAzczMzMzMLMAAAAAAAAhxQGZmZmZmZi\u002fAmpmZmZmZIUBmZmZmZvZuwDMzMzMzs21AMzMzMzOza0AzMzMzMzMwQJqZmZmZuW7AZmZmZmZmJ0DNzMzMzIR2QGZmZmZmbnNAmpmZmZnpYkBmZmZmZpZnQDMzMzMzY2dAmpmZmZmZLkCamZmZmZkFQGZmZmZm1mFAZmZmZmZm5j8zMzMzMzMVQM3MzMzMzBrAMzMzMzMzM0AAAAAAAAAAgAAAAAAAgDNAZmZmZmZmL0BmZmZmZmYCQJqZmZmZmSPAmpmZmZmZXkAzMzMzMzPjPwAAAAAAABhAmpmZmZmZFUAAAAAAAAAjQDMzMzMzM1FAmpmZmZmZ8T9mZmZmZoZQQJqZmZmZmVbAzczMzMzMWkAAAAAAAABdQM3MzMzMzElAAAAAAAAAJcBmZmZmZmYkwM3MzMzMzBrAzczMzMzMIcBmZmZmZmYmQJqZmZmZMXLAzczMzMwsdMA="},"type":"scatter","visible":false},{"hoverinfo":"name","marker":{"color":"black","size":18,"symbol":"square"},"mode":"markers+text","name":"Transformer","text":["Transformer"],"textposition":"top center","x":[0.0],"y":[0.0],"type":"scatter","visible":true}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"xaxis":{"title":{"text":"x (m, local grid)"},"scaleanchor":"y"},"title":{"text":"zimbabwe_urban: Feeders"},"height":780,"yaxis":{"title":{"text":"y (m)"}},"updatemenus":[{"buttons":[{"args":[{"visible":[true,true,true,true,true,false,false,false,false,false,false,false,false,false,false,true]},{"title":"zimbabwe_urban: Feeders"}],"label":"Feeders","method":"update"},{"args":[{"visible":[false,false,false,false,false,true,true,false,false,false,false,false,false,false,false,true]},{"title":"zimbabwe_urban: Voltage"}],"label":"Voltage","method":"update"},{"args":[{"visible":[false,false,false,false,false,false,false,true,true,true,false,false,false,false,false,true]},{"title":"zimbabwe_urban: Line loading"}],"label":"Line loading","method":"update"},{"args":[{"visible":[false,false,false,false,false,false,false,false,false,false,true,true,false,false,false,true]},{"title":"zimbabwe_urban: Asset health"}],"label":"Asset health","method":"update"},{"args":[{"visible":[false,false,false,false,false,false,false,false,false,false,false,false,true,true,true,true]},{"title":"zimbabwe_urban: Solar (pv50 scenario)"}],"label":"Solar (pv50 scenario)","method":"update"}],"direction":"right","type":"buttons","x":0,"xanchor":"left","y":1.08}],"annotations":[{"font":{"color":"#555","size":11},"showarrow":false,"text":"SYNTHETIC layout on a local grid (metres). Not a real ZETDC network or location.","x":0,"xref":"paper","y":-0.08,"yref":"paper"}]},                        {"responsive": true}                    )                };            </script>        </div>
</body>
</html>